
Version,
  9.2;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone: Amphitheater,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  34,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2;                                  !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 400,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone: Amphitheater,             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -14, 0,                              !- X,Y,Z Vertex 2 {m}
  -18, -14, 0,                            !- X,Y,Z Vertex 3 {m}
  -18, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amphitheater,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Amphitheater,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18, -14, 4,                            !- X,Y,Z Vertex 1 {m}
  -18, -14, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -14, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -14, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Amphitheater,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  -18, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -18, -14, 0,                            !- X,Y,Z Vertex 3 {m}
  -18, -14, 4;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Amphitheater,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -18, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -18, 0, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Amphitheater,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 406,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14, 4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  -18, 0, 4,                              !- X,Y,Z Vertex 3 {m}
  -18, -14, 4;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amphitheater,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amphitheater,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 336,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  0, -3, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amphitheater,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 332,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -14, 3,                              !- X,Y,Z Vertex 2 {m}
  0, -11, 3,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amphitheater,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 428,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 4;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Amphitheater Thermostat,  !- Name
  Thermal Zone: Amphitheater,             !- Zone or ZoneList Name
  Thermal Zone: Amphitheater Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Amphitheater Thermostat Schedule, !- Name
  Thermal Zone: Amphitheater Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Amphitheater Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  DOEE HtgSetp,                           !- Heating Setpoint Temperature Schedule Name
  DOEE ClgSetp;                           !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule 1, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Week:Daily,
  DOEE HtgSetp Week Rule - Jan1-Mar14,    !- Name
  Large Office HtgSetp Default Schedule 1, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DOEE HtgSetp Week Rule - Mar15-Mar21,   !- Name
  Large Office HtgSetp Default Schedule 1, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DOEE HtgSetp Week Rule - Mar22-Oct31,   !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DOEE HtgSetp Week Rule - Nov1-Dec31,    !- Name
  Large Office HtgSetp Default Schedule 1, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DOEE HtgSetp,                           !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  DOEE HtgSetp Week Rule - Jan1-Mar14,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  14,                                     !- End Day 1
  DOEE HtgSetp Week Rule - Mar15-Mar21,   !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  15,                                     !- Start Day 2
  3,                                      !- End Month 2
  21,                                     !- End Day 2
  DOEE HtgSetp Week Rule - Mar22-Oct31,   !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  22,                                     !- Start Day 3
  10,                                     !- End Month 3
  31,                                     !- End Day 3
  DOEE HtgSetp Week Rule - Nov1-Dec31,    !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  1,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day 1, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day 1, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule 1, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22;                                     !- Value Until Time 3

Schedule:Week:Daily,
  DOEE ClgSetp Week Rule - Jan1-Apr25,    !- Name
  Large Office ClgSetp Default Schedule 1, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DOEE ClgSetp Week Rule - Apr26-May2,    !- Name
  Large Office ClgSetp Default Schedule 1, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DOEE ClgSetp Week Rule - May3-Oct31,    !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DOEE ClgSetp Week Rule - Nov1-Dec31,    !- Name
  Large Office ClgSetp Default Schedule 1, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DOEE ClgSetp,                           !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  DOEE ClgSetp Week Rule - Jan1-Apr25,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  DOEE ClgSetp Week Rule - Apr26-May2,    !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  DOEE ClgSetp Week Rule - May3-Oct31,    !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  10,                                     !- End Month 3
  31,                                     !- End Day 3
  DOEE ClgSetp Week Rule - Nov1-Dec31,    !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  1,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day 1, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.9999980926514;                       !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day 1, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Amphitheater,             !- Zone Name
  Thermal Zone: Amphitheater Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Amphitheater Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 34,                                !- Zone Air Node Name
  Thermal Zone: Amphitheater Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Amphitheater Inlet Node List, !- Name
  Node 131;                               !- Node Name 1

NodeList,
  Thermal Zone: Amphitheater Return Node List, !- Name
  Node 132;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV HW Rht Amphitheater,            !- Name
  Node 131,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV HW Rht Amphitheater;                !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV HW Rht Amphitheater,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV HW Rht Amphitheater Damper Outlet,  !- Damper Air Outlet Node Name
  Node 64,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Amphitheater VAV HW Rht Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 131,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Amphitheater VAV HW Rht Coil,           !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 106,                               !- Water Inlet Node Name
  Node 115,                               !- Water Outlet Node Name
  VAV HW Rht Amphitheater Damper Outlet,  !- Air Inlet Node Name
  Node 131,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule Heating Coil On/OFF Week Rule - Jan1-Mar14, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 8,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule Heating Coil On/OFF Week Rule - Mar15-Mar21, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 8,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule Heating Coil On/OFF Week Rule - Mar22-Oct31, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 8,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule Heating Coil On/OFF Week Rule - Nov1-Dec31, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 8,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Heating Coil On/OFF,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule Heating Coil On/OFF Week Rule - Jan1-Mar14, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  14,                                     !- End Day 1
  Schedule Heating Coil On/OFF Week Rule - Mar15-Mar21, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  15,                                     !- Start Day 2
  3,                                      !- End Month 2
  21,                                     !- End Day 2
  Schedule Heating Coil On/OFF Week Rule - Mar22-Oct31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  22,                                     !- Start Day 3
  10,                                     !- End Month 3
  31,                                     !- End Day 3
  Schedule Heating Coil On/OFF Week Rule - Nov1-Dec31, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  1,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Thermal Zone: Amphitheater Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV HW Rht Amphitheater,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: Amphitheater,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Amphitheater Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Amphitheater Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: Amphitheater,             !- Zone Name 1
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: Amphitheater Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone: Conferance,               !- Zone Name 2
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name 2
  Thermal Zone: Conferance Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 2

DesignSpecification:OutdoorAir,
  DOEE-WholeBuilding Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.2,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  Outdoor air fraction;                   !- Outdoor Air Schedule Name

Zone,
  Thermal Zone: Conferance,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  34,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2;                                  !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 406,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Conferance,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 405,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -14, 0,                              !- X,Y,Z Vertex 2 {m}
  -18, -14, 0,                            !- X,Y,Z Vertex 3 {m}
  -18, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Conferance,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Conferance,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18, -14, 3,                            !- X,Y,Z Vertex 1 {m}
  -18, -14, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -14, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -14, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Conferance,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -18, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -18, -14, 0,                            !- X,Y,Z Vertex 3 {m}
  -18, -14, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Conferance,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -18, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -18, 0, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 411,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Conferance,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 412,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14, 3,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -18, 0, 3,                              !- X,Y,Z Vertex 3 {m}
  -18, -14, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Conferance,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 78,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Conferance,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 453,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Conferance Thermostat,    !- Name
  Thermal Zone: Conferance,               !- Zone or ZoneList Name
  Thermal Zone: Conferance Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Conferance Thermostat Schedule, !- Name
  Thermal Zone: Conferance Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Conferance Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 5,                  !- Name
  Thermal Zone: Conferance,               !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  25,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Conferance,               !- Zone Name
  Thermal Zone: Conferance Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Conferance Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Thermal Zone: Conferance Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Conferance Inlet Node List, !- Name
  Node 232;                               !- Node Name 1

NodeList,
  Thermal Zone: Conferance Return Node List, !- Name
  Node 233;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV HW Rht Conferance,              !- Name
  Node 232,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV HW Rht Conferance;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV HW Rht Conferance,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV HW Rht Conferance Damper Outlet,    !- Damper Air Outlet Node Name
  Node 230,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Conferance VAV HW Rht Coil,             !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 232,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Conferance VAV HW Rht Coil,             !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 231,                               !- Water Inlet Node Name
  Node 234,                               !- Water Outlet Node Name
  VAV HW Rht Conferance Damper Outlet,    !- Air Inlet Node Name
  Node 232,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: Conferance Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV HW Rht Conferance,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: Conferance,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Conferance Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Conferance Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: Corridor1,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 365,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 4 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 5 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 6 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 7 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 8 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 9 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 141,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5.77529135625809e-015, 3,           !- X,Y,Z Vertex 1 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 2 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 3 {m}
  5, -5.77529135625809e-015, 3;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 117,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -23.9746, 2.70509077547475,          !- X,Y,Z Vertex 1 {m}
  5, -23.9746, 0.3,                       !- X,Y,Z Vertex 2 {m}
  5, -0.0254000000000058, 0.3,            !- X,Y,Z Vertex 3 {m}
  5, -0.0254000000000058, 2.70509077547475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -24, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 108,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -24, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 436,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -16, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -19, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -19, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 391,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -16, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 393,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -16, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 392,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 438,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -5, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -5, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -8, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 305,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -3, 0, 3,                               !- X,Y,Z Vertex 5 {m}
  -3, -8, 3,                              !- X,Y,Z Vertex 6 {m}
  0, -8, 3,                               !- X,Y,Z Vertex 7 {m}
  0, -16, 3,                              !- X,Y,Z Vertex 8 {m}
  -3, -16, 3,                             !- X,Y,Z Vertex 9 {m}
  -3, -24, 3,                             !- X,Y,Z Vertex 10 {m}
  0, -24, 3,                              !- X,Y,Z Vertex 11 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -19, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -19, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -24, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  west Window simple glazing,             !- Construction Name
  Surface 439,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -20.1940202792785, 2.51382419599605, !- X,Y,Z Vertex 1 {m}
  -3, -20.1940202792785, 0.513824195996049, !- X,Y,Z Vertex 2 {m}
  -3, -23.1940202792785, 0.513824195996049, !- X,Y,Z Vertex 3 {m}
  -3, -23.1940202792785, 2.51382419599605; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Corridor1,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -5, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  west Window simple glazing,             !- Construction Name
  Surface 441,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -1.00789083454235, 2.43761127273524, !- X,Y,Z Vertex 1 {m}
  -3, -1.00789083454235, 0.43761127273524, !- X,Y,Z Vertex 2 {m}
  -3, -4.00789083454236, 0.43761127273524, !- X,Y,Z Vertex 3 {m}
  -3, -4.00789083454236, 2.43761127273524; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Corridor1 Thermostat,     !- Name
  Thermal Zone: Corridor1,                !- Zone or ZoneList Name
  Thermal Zone: Corridor1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Corridor1 Thermostat Schedule, !- Name
  Thermal Zone: Corridor1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Corridor1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 37,                 !- Name
  Thermal Zone: Corridor1,                !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  25,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Corridor1,                !- Zone Name
  Thermal Zone: Corridor1 Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Corridor1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Corridor1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 19;                                !- Zone Air Node Name

NodeList,
  Thermal Zone: Corridor1 Inlet Node List, !- Name
  Node 189,                               !- Node Name 1
  Node 266;                               !- Node Name 2

NodeList,
  Thermal Zone: Corridor1 Exhaust Node List, !- Name
  Node 188,                               !- Node Name 1
  Node 265;                               !- Node Name 2

Fan:VariableVolume,
  Fan Coil with Var Fan Const Fluid Flow - Fan, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  0.944,                                  !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow Mixed Air Node, !- Air Inlet Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow Fan Outlet Node, !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil, !- Name
  Schedule cooling Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 77,                                !- Water Inlet Node Name
  Node 114,                               !- Water Outlet Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule cooling Coil On/OFF Week Rule - Jan1-Apr25, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule cooling Coil On/OFF Week Rule - Apr26-May2, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule cooling Coil On/OFF Week Rule - May3-Oct31, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule cooling Coil On/OFF Week Rule - Nov1-Dec31, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule cooling Coil On/OFF,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule cooling Coil On/OFF Week Rule - Jan1-Apr25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule cooling Coil On/OFF Week Rule - Apr26-May2, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule cooling Coil On/OFF Week Rule - May3-Oct31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  10,                                     !- End Month 3
  31,                                     !- End Day 3
  Schedule cooling Coil On/OFF Week Rule - Nov1-Dec31, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  1,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Coil:Heating:Water,
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil, !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 40,                                !- Water Inlet Node Name
  Node 74,                                !- Water Outlet Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 189,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 188,                               !- Air Inlet Node Name
  Node 189,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow OA Mixer, !- Outdoor Air Mixer Name
  Fan:VariableVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Var Fan Const Fluid Flow - Fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow OA Mixer, !- Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow Mixed Air Node, !- Mixed Air Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow OA Node, !- Outdoor Air Stream Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow Relief Air Node, !- Relief Air Stream Node Name
  Node 188;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow OA Node; !- Node or NodeList Name 1

Fan:VariableVolume,
  Fan Coil with Var Fan Const Fluid Flow - Fan 5, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  0.944,                                  !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1 Fan Outlet Node, !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 5, !- Name
  Schedule cooling Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 261,                               !- Water Inlet Node Name
  Node 262,                               !- Water Outlet Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 5, !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 263,                               !- Water Inlet Node Name
  Node 264,                               !- Water Outlet Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 266,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 265,                               !- Air Inlet Node Name
  Node 266,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1 OA Mixer, !- Outdoor Air Mixer Name
  Fan:VariableVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Var Fan Const Fluid Flow - Fan 5, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 5, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 5, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1 OA Mixer, !- Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1 Relief Air Node, !- Relief Air Stream Node Name
  Node 265;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone: Corridor1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil- Corridoe1- Var Fan Const Fluid Flow 1, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Corridor1,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Corridor1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Corridor1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: Corridor2,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  12,                                     !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 355,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 4 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 5 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 6 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 7 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 8 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 9 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 189,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 180,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5.77529135625809e-015, 3,           !- X,Y,Z Vertex 1 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 2 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 3 {m}
  5, -5.77529135625809e-015, 3;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 165,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -23.9746, 2.70509077547475,          !- X,Y,Z Vertex 1 {m}
  5, -23.9746, 0.3,                       !- X,Y,Z Vertex 2 {m}
  5, -0.0254000000000058, 0.3,            !- X,Y,Z Vertex 3 {m}
  5, -0.0254000000000058, 2.70509077547475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 148,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -24, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 157,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 156,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -24, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -16, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -24, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  west Window simple glazing,             !- Construction Name
  Surface 170,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -20.1940202792785, 2.53654132771635, !- X,Y,Z Vertex 1 {m}
  -3, -20.1940202792785, 0.53654132771635, !- X,Y,Z Vertex 2 {m}
  -3, -23.1940202792785, 0.53654132771635, !- X,Y,Z Vertex 3 {m}
  -3, -23.1940202792785, 2.53654132771635; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 328,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -16, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 326,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -16, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 390,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -8, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  west Window simple glazing,             !- Construction Name
  Surface 174,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -1.00789083454235, 2.53654132771635, !- X,Y,Z Vertex 1 {m}
  -3, -1.00789083454235, 0.53654132771635, !- X,Y,Z Vertex 2 {m}
  -3, -4.00789083454236, 0.53654132771635, !- X,Y,Z Vertex 3 {m}
  -3, -4.00789083454236, 2.53654132771635; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 190,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corridor2,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 283,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -3, 0, 3,                               !- X,Y,Z Vertex 5 {m}
  -3, -8, 3,                              !- X,Y,Z Vertex 6 {m}
  0, -8, 3,                               !- X,Y,Z Vertex 7 {m}
  0, -16, 3,                              !- X,Y,Z Vertex 8 {m}
  -3, -16, 3,                             !- X,Y,Z Vertex 9 {m}
  -3, -24, 3,                             !- X,Y,Z Vertex 10 {m}
  0, -24, 3,                              !- X,Y,Z Vertex 11 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 12 {m}

ZoneControl:Thermostat,
  Thermal Zone: Corridor2 Thermostat,     !- Name
  Thermal Zone: Corridor2,                !- Zone or ZoneList Name
  Thermal Zone: Corridor2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Corridor2 Thermostat Schedule, !- Name
  Thermal Zone: Corridor2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Corridor2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 30,                 !- Name
  Thermal Zone: Corridor2,                !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  25,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Corridor2,                !- Zone Name
  Thermal Zone: Corridor2 Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Corridor2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Corridor2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 24;                                !- Zone Air Node Name

NodeList,
  Thermal Zone: Corridor2 Inlet Node List, !- Name
  Node 213,                               !- Node Name 1
  Node 272;                               !- Node Name 2

NodeList,
  Thermal Zone: Corridor2 Exhaust Node List, !- Name
  Node 212,                               !- Node Name 1
  Node 271;                               !- Node Name 2

Fan:VariableVolume,
  Fan Coil with Var Fan Const Fluid Flow - Fan 3, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  0.944,                                  !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow Mixed Air Node, !- Air Inlet Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow Fan Outlet Node, !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 3, !- Name
  Schedule cooling Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 206,                               !- Water Inlet Node Name
  Node 207,                               !- Water Outlet Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 3, !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 209,                               !- Water Inlet Node Name
  Node 210,                               !- Water Outlet Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 213,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 212,                               !- Air Inlet Node Name
  Node 213,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow OA Mixer, !- Outdoor Air Mixer Name
  Fan:VariableVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Var Fan Const Fluid Flow - Fan 3, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 3, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 3, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow OA Mixer, !- Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow Mixed Air Node, !- Mixed Air Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow OA Node, !- Outdoor Air Stream Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow Relief Air Node, !- Relief Air Stream Node Name
  Node 212;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow OA Node; !- Node or NodeList Name 1

Fan:VariableVolume,
  Fan Coil with Var Fan Const Fluid Flow - Fan 6, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  0.944,                                  !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1 Fan Outlet Node, !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 6, !- Name
  Schedule cooling Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 267,                               !- Water Inlet Node Name
  Node 268,                               !- Water Outlet Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 6, !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 269,                               !- Water Inlet Node Name
  Node 270,                               !- Water Outlet Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 272,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 271,                               !- Air Inlet Node Name
  Node 272,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1 OA Mixer, !- Outdoor Air Mixer Name
  Fan:VariableVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Var Fan Const Fluid Flow - Fan 6, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 6, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 6, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1 OA Mixer, !- Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1 Relief Air Node, !- Relief Air Stream Node Name
  Node 271;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone: Corridor2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil- Corridoe2- Var Fan Const Fluid Flow 1, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Corridor2,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Corridor2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Corridor2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: Corridor3,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  16,                                     !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 351,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 4 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 5 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 6 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 7 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 8 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 9 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 237,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 228,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 227,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5.77529135625809e-015, 3,           !- X,Y,Z Vertex 1 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 2 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 3 {m}
  5, -5.77529135625809e-015, 3;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 213,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -23.9746, 2.70509077547475,          !- X,Y,Z Vertex 1 {m}
  5, -23.9746, 0.300000000000001,         !- X,Y,Z Vertex 2 {m}
  5, -0.0254000000000058, 0.300000000000001, !- X,Y,Z Vertex 3 {m}
  5, -0.0254000000000058, 2.70509077547475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 196,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -24, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 195,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 205,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 204,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -24, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -16, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -24, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  west Window simple glazing,             !- Construction Name
  Surface 218,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -20.1940202792785, 2.5,             !- X,Y,Z Vertex 1 {m}
  -3, -20.1940202792785, 0.499999999999999, !- X,Y,Z Vertex 2 {m}
  -3, -23.1940202792785, 0.499999999999999, !- X,Y,Z Vertex 3 {m}
  -3, -23.1940202792785, 2.5;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 318,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -16, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 314,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -16, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 316,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -8, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  west Window simple glazing,             !- Construction Name
  Surface 222,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -0.999999999999998, 2.5,            !- X,Y,Z Vertex 1 {m}
  -3, -0.999999999999998, 0.499999999999999, !- X,Y,Z Vertex 2 {m}
  -3, -4, 0.499999999999999,              !- X,Y,Z Vertex 3 {m}
  -3, -4, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corridor3,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 261,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -3, 0, 3,                               !- X,Y,Z Vertex 5 {m}
  -3, -8, 3,                              !- X,Y,Z Vertex 6 {m}
  0, -8, 3,                               !- X,Y,Z Vertex 7 {m}
  0, -16, 3,                              !- X,Y,Z Vertex 8 {m}
  -3, -16, 3,                             !- X,Y,Z Vertex 9 {m}
  -3, -24, 3,                             !- X,Y,Z Vertex 10 {m}
  0, -24, 3,                              !- X,Y,Z Vertex 11 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 12 {m}

ZoneControl:Thermostat,
  Thermal Zone: Corridor3 Thermostat,     !- Name
  Thermal Zone: Corridor3,                !- Zone or ZoneList Name
  Thermal Zone: Corridor3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Corridor3 Thermostat Schedule, !- Name
  Thermal Zone: Corridor3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Corridor3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 24,                 !- Name
  Thermal Zone: Corridor3,                !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  25,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Corridor3,                !- Zone Name
  Thermal Zone: Corridor3 Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Corridor3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Corridor3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 22;                                !- Zone Air Node Name

NodeList,
  Thermal Zone: Corridor3 Inlet Node List, !- Name
  Node 229,                               !- Node Name 1
  Node 278;                               !- Node Name 2

NodeList,
  Thermal Zone: Corridor3 Exhaust Node List, !- Name
  Node 228,                               !- Node Name 1
  Node 277;                               !- Node Name 2

Fan:VariableVolume,
  Fan Coil with Var Fan Const Fluid Flow - Fan 4, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  0.944,                                  !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow Mixed Air Node, !- Air Inlet Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow Fan Outlet Node, !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 4, !- Name
  Schedule cooling Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 214,                               !- Water Inlet Node Name
  Node 215,                               !- Water Outlet Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 4, !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 216,                               !- Water Inlet Node Name
  Node 217,                               !- Water Outlet Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 229,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 228,                               !- Air Inlet Node Name
  Node 229,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow OA Mixer, !- Outdoor Air Mixer Name
  Fan:VariableVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Var Fan Const Fluid Flow - Fan 4, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 4, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 4, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow OA Mixer, !- Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow Mixed Air Node, !- Mixed Air Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow OA Node, !- Outdoor Air Stream Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow Relief Air Node, !- Relief Air Stream Node Name
  Node 228;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow OA Node; !- Node or NodeList Name 1

Fan:VariableVolume,
  Fan Coil with Var Fan Const Fluid Flow - Fan 7, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  0.944,                                  !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1 Fan Outlet Node, !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 7, !- Name
  Schedule cooling Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 273,                               !- Water Inlet Node Name
  Node 274,                               !- Water Outlet Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 7, !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 275,                               !- Water Inlet Node Name
  Node 276,                               !- Water Outlet Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 278,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 277,                               !- Air Inlet Node Name
  Node 278,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1 OA Mixer, !- Outdoor Air Mixer Name
  Fan:VariableVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Var Fan Const Fluid Flow - Fan 7, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 7, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 7, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1 OA Mixer, !- Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1 Relief Air Node, !- Relief Air Stream Node Name
  Node 277;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone: Corridor3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil- Corridoe3- Var Fan Const Fluid Flow 1, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Corridor3,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Corridor3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Corridor3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: CorridorB,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 4 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 5 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 6 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 7 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 8 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 9 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5.77529135625809e-015, 3,           !- X,Y,Z Vertex 1 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 2 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 3 {m}
  5, -5.77529135625809e-015, 3;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -23.9746, 2.70509077547475,          !- X,Y,Z Vertex 1 {m}
  5, -23.9746, 0.3,                       !- X,Y,Z Vertex 2 {m}
  5, -0.0254000000000058, 0.3,            !- X,Y,Z Vertex 3 {m}
  5, -0.0254000000000058, 2.70509077547475; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -24, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -24, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 431,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -16, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -19, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -19, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 317,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -16, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 313,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -16, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 315,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 401,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -5, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -5, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -8, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 349,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -3, 0, 3,                               !- X,Y,Z Vertex 5 {m}
  -3, -8, 3,                              !- X,Y,Z Vertex 6 {m}
  0, -8, 3,                               !- X,Y,Z Vertex 7 {m}
  0, -16, 3,                              !- X,Y,Z Vertex 8 {m}
  -3, -16, 3,                             !- X,Y,Z Vertex 9 {m}
  -3, -24, 3,                             !- X,Y,Z Vertex 10 {m}
  0, -24, 3,                              !- X,Y,Z Vertex 11 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -5, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 430,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -1.16261649922623, 2.20139558075603, !- X,Y,Z Vertex 1 {m}
  -3, -1.16261649922623, 0,               !- X,Y,Z Vertex 2 {m}
  -3, -4.11540168969385, 0,               !- X,Y,Z Vertex 3 {m}
  -3, -4.11540168969385, 2.20139558075603; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: CorridorB,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -19, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -19, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -24, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 432,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -20.2412350888108, 2.20139558075603, !- X,Y,Z Vertex 1 {m}
  -3, -20.2412350888108, 0,               !- X,Y,Z Vertex 2 {m}
  -3, -23.1940202792785, 0,               !- X,Y,Z Vertex 3 {m}
  -3, -23.1940202792785, 2.20139558075603; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: CorridorB Thermostat,     !- Name
  Thermal Zone: CorridorB,                !- Zone or ZoneList Name
  Thermal Zone: CorridorB Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: CorridorB Thermostat Schedule, !- Name
  Thermal Zone: CorridorB Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: CorridorB Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 9,                  !- Name
  Thermal Zone: CorridorB,                !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  25,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: CorridorB,                !- Zone Name
  Thermal Zone: CorridorB Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: CorridorB Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: CorridorB Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone: CorridorB Inlet Node List, !- Name
  Node 199,                               !- Node Name 1
  Node 294;                               !- Node Name 2

NodeList,
  Thermal Zone: CorridorB Exhaust Node List, !- Name
  Node 198,                               !- Node Name 1
  Node 293;                               !- Node Name 2

Fan:VariableVolume,
  Fan Coil with Var Fan Const Fluid Flow - Fan 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  0.944,                                  !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Fan Coil- CorridorB- Var Fan Const Fluid Flow Mixed Air Node, !- Air Inlet Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow Fan Outlet Node, !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 1, !- Name
  Schedule cooling Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 194,                               !- Water Inlet Node Name
  Node 195,                               !- Water Outlet Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 1, !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 196,                               !- Water Inlet Node Name
  Node 197,                               !- Water Outlet Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 199,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil- CorridorB- Var Fan Const Fluid Flow, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 198,                               !- Air Inlet Node Name
  Node 199,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil- CorridorB- Var Fan Const Fluid Flow OA Mixer, !- Outdoor Air Mixer Name
  Fan:VariableVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Var Fan Const Fluid Flow - Fan 1, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 1, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 1, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil- CorridorB- Var Fan Const Fluid Flow OA Mixer, !- Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow Mixed Air Node, !- Mixed Air Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow OA Node, !- Outdoor Air Stream Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow Relief Air Node, !- Relief Air Stream Node Name
  Node 198;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil- CorridorB- Var Fan Const Fluid Flow OA Node; !- Node or NodeList Name 1

Fan:VariableVolume,
  Fan Coil with Var Fan Const Fluid Flow - Fan 8, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  0.944,                                  !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1 Fan Outlet Node, !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 8, !- Name
  Schedule cooling Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 289,                               !- Water Inlet Node Name
  Node 290,                               !- Water Outlet Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 8, !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 291,                               !- Water Inlet Node Name
  Node 292,                               !- Water Outlet Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 294,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 293,                               !- Air Inlet Node Name
  Node 294,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1 OA Mixer, !- Outdoor Air Mixer Name
  Fan:VariableVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Var Fan Const Fluid Flow - Fan 8, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 8, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 8, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1 OA Mixer, !- Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1 Relief Air Node, !- Relief Air Stream Node Name
  Node 293;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone: CorridorB Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Fan Coil- CorridorB- Var Fan Const Fluid Flow, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil- CorridorB- Var Fan Const Fluid Flow 1, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: CorridorB,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: CorridorB Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: CorridorB Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: CorridorG,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -19, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -19, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -24, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  west Window simple glazing,             !- Construction Name
  Surface 425,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -20.1940202792785, 2.61316145968544, !- X,Y,Z Vertex 1 {m}
  -3, -20.1940202792785, 0.613161459685434, !- X,Y,Z Vertex 2 {m}
  -3, -23.1940202792785, 0.613161459685434, !- X,Y,Z Vertex 3 {m}
  -3, -23.1940202792785, 2.61316145968544; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -5, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  west Window simple glazing,             !- Construction Name
  Surface 427,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -1.05932454458254, 2.45178094385972, !- X,Y,Z Vertex 1 {m}
  -3, -1.05932454458254, 0.451780943859715, !- X,Y,Z Vertex 2 {m}
  -3, -4.05932454458254, 0.451780943859715, !- X,Y,Z Vertex 3 {m}
  -3, -4.05932454458254, 2.45178094385972; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 360,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 4 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 5 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 6 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 7 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 8 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 9 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5.77529135625809e-015, 3,           !- X,Y,Z Vertex 1 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 2 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 3 {m}
  5, -5.77529135625809e-015, 3;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -23.7072394114403, 2.61223566738987, !- X,Y,Z Vertex 1 {m}
  5, -23.7072394114403, 0.412235667389869, !- X,Y,Z Vertex 2 {m}
  5, -14.1372394114403, 0.412235667389869, !- X,Y,Z Vertex 3 {m}
  5, -14.1372394114403, 2.61223566738987; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -10.2187413645359, 2.61223566738987, !- X,Y,Z Vertex 1 {m}
  5, -10.2187413645359, 0.482235667389868, !- X,Y,Z Vertex 2 {m}
  5, -0.298741364535868, 0.482235667389868, !- X,Y,Z Vertex 3 {m}
  5, -0.298741364535868, 2.61223566738987; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -13.7014557109983, 2.37307656784871, !- X,Y,Z Vertex 1 {m}
  5, -13.7014557109983, 0,                !- X,Y,Z Vertex 2 {m}
  5, -10.6575094949148, 0,                !- X,Y,Z Vertex 3 {m}
  5, -10.6575094949148, 2.37307656784871; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -24, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -24, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 407,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -16, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -19, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -19, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 327,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -16, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 325,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -16, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 389,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 424,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -5, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -5, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -8, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: CorridorG,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 368,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -3, 0, 3,                               !- X,Y,Z Vertex 5 {m}
  -3, -8, 3,                              !- X,Y,Z Vertex 6 {m}
  0, -8, 3,                               !- X,Y,Z Vertex 7 {m}
  0, -16, 3,                              !- X,Y,Z Vertex 8 {m}
  -3, -16, 3,                             !- X,Y,Z Vertex 9 {m}
  -3, -24, 3,                             !- X,Y,Z Vertex 10 {m}
  0, -24, 3,                              !- X,Y,Z Vertex 11 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 12 {m}

ZoneControl:Thermostat,
  Thermal Zone: CorridorG Thermostat,     !- Name
  Thermal Zone: CorridorG,                !- Zone or ZoneList Name
  Thermal Zone: CorridorG Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: CorridorG Thermostat Schedule, !- Name
  Thermal Zone: CorridorG Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: CorridorG Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 16,                 !- Name
  Thermal Zone: CorridorG,                !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  25,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: CorridorG,                !- Zone Name
  Thermal Zone: CorridorG Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: CorridorG Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: CorridorG Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                !- Zone Air Node Name

NodeList,
  Thermal Zone: CorridorG Inlet Node List, !- Name
  Node 205,                               !- Node Name 1
  Node 300;                               !- Node Name 2

NodeList,
  Thermal Zone: CorridorG Exhaust Node List, !- Name
  Node 204,                               !- Node Name 1
  Node 299;                               !- Node Name 2

Fan:VariableVolume,
  Fan Coil with Var Fan Const Fluid Flow - Fan 2, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  0.944,                                  !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow Mixed Air Node, !- Air Inlet Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow Fan Outlet Node, !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 2, !- Name
  Schedule cooling Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 200,                               !- Water Inlet Node Name
  Node 201,                               !- Water Outlet Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 2, !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 202,                               !- Water Inlet Node Name
  Node 203,                               !- Water Outlet Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 205,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 204,                               !- Air Inlet Node Name
  Node 205,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow OA Mixer, !- Outdoor Air Mixer Name
  Fan:VariableVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Var Fan Const Fluid Flow - Fan 2, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 2, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 2, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow OA Mixer, !- Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow Mixed Air Node, !- Mixed Air Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow OA Node, !- Outdoor Air Stream Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow Relief Air Node, !- Relief Air Stream Node Name
  Node 204;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow OA Node; !- Node or NodeList Name 1

Fan:VariableVolume,
  Fan Coil with Var Fan Const Fluid Flow - Fan 9, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  0.944,                                  !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1 Fan Outlet Node, !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 9, !- Name
  Schedule cooling Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 295,                               !- Water Inlet Node Name
  Node 296,                               !- Water Outlet Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 9, !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 297,                               !- Water Inlet Node Name
  Node 298,                               !- Water Outlet Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 300,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 299,                               !- Air Inlet Node Name
  Node 300,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1 OA Mixer, !- Outdoor Air Mixer Name
  Fan:VariableVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Var Fan Const Fluid Flow - Fan 9, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 9, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Var Fan Const Fluid Flow - Heating Coil 9, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1 OA Mixer, !- Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1 Relief Air Node, !- Relief Air Stream Node Name
  Node 299;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone: CorridorG Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil- CorridoeG- Var Fan Const Fluid Flow 1, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: CorridorG,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: CorridorG Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: CorridorG Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: Engine Room,              !- Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone: Engine Room,              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 4 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 5 {m}
  -29, 15, 0;                             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Engine Room,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Engine Room,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Engine Room,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Engine Room,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Engine Room,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 15, 3,                             !- X,Y,Z Vertex 1 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Engine Room,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, 15, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Engine Room,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Engine Room,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 329,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 3,                             !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 4 {m}
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 5 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 6 {m}

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 11,                 !- Name
  Thermal Zone: Engine Room,              !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  25,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

Zone,
  Thermal Zone: Lab,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  11,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2;                                  !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone: Lab,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 5 {m}
  19, 4, 0;                               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lab,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lab,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lab,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Lab,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 4, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Lab,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 4, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Lab,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 3 {m}
  29, -11, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Lab,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lab,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 348,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 3,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3,                               !- X,Y,Z Vertex 4 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 5 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Thermal Zone: Lab Thermostat,           !- Name
  Thermal Zone: Lab,                      !- Zone or ZoneList Name
  Thermal Zone: Lab Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Lab Thermostat Schedule,  !- Name
  Thermal Zone: Lab Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Lab Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 2,                  !- Name
  Thermal Zone: Lab,                      !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  25,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Lab,                      !- Zone Name
  Thermal Zone: Lab Equipment List,       !- Zone Conditioning Equipment List Name
  Thermal Zone: Lab Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Thermal Zone: Lab Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Lab Inlet Node List,      !- Name
  Node 100;                               !- Node Name 1

NodeList,
  Thermal Zone: Lab Return Node List,     !- Name
  Node 107;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV HW Rht Lab,                     !- Name
  Node 100,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV HW Rht Lab;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV HW Rht Lab,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV HW Rht Lab Damper Outlet,           !- Damper Air Outlet Node Name
  Node 69,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lab VAV HW Rht Coil,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 100,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Lab VAV HW Rht Coil,                    !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 86,                                !- Water Inlet Node Name
  Node 92,                                !- Water Outlet Node Name
  VAV HW Rht Lab Damper Outlet,           !- Air Inlet Node Name
  Node 100,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: Lab Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV HW Rht Lab,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: Lab,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Lab Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Lab Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: Lab,                      !- Zone Name 1
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: Lab Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Thermal Zone: Library,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  34,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2;                                  !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Library,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 417,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -14, 0,                              !- X,Y,Z Vertex 2 {m}
  -18, -14, 0,                            !- X,Y,Z Vertex 3 {m}
  -18, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Library,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 292,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  0, -3, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Library,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18, -14, 4,                            !- X,Y,Z Vertex 1 {m}
  -18, -14, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -14, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -14, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Library,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  -18, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -18, -14, 0,                            !- X,Y,Z Vertex 3 {m}
  -18, -14, 4;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: Library,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -18, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -18, 0, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Roof,                                   !- Surface Type
  DOEE ExtRoof,                           !- Construction Name
  Thermal Zone: Library,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14, 4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  -18, 0, 4,                              !- X,Y,Z Vertex 3 {m}
  -18, -14, 4;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Library,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 288,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -14, 3,                              !- X,Y,Z Vertex 2 {m}
  0, -11, 3,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Library,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 122,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Library,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 126,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Library,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 452,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 4;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Library Thermostat,       !- Name
  Thermal Zone: Library,                  !- Zone or ZoneList Name
  Thermal Zone: Library Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Library Thermostat Schedule, !- Name
  Thermal Zone: Library Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Library Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 13,                 !- Name
  Thermal Zone: Library,                  !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  25,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Library,                  !- Zone Name
  Thermal Zone: Library Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone: Library Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Thermal Zone: Library Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Library Inlet Node List,  !- Name
  Node 174;                               !- Node Name 1

NodeList,
  Thermal Zone: Library Return Node List, !- Name
  Node 211;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV HW Rht Library,                 !- Name
  Node 174,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV HW Rht Library;                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV HW Rht Library,                     !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV HW Rht Library Damper Outlet,       !- Damper Air Outlet Node Name
  Node 208,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Library VAV HW Rht Coil,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 174,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Library VAV HW Rht Coil,                !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 251,                               !- Water Inlet Node Name
  Node 252,                               !- Water Outlet Node Name
  VAV HW Rht Library Damper Outlet,       !- Air Inlet Node Name
  Node 174,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: Library Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV HW Rht Library,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: Library,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Library Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Library Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: Library,                  !- Zone Name 1
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: Library Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Thermal Zone: North-1,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2;                                  !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: North-1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 366,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 4 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 5 {m}
  -29, 15, 0;                             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-1,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 130,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, 0, 2.71225425159812,           !- X,Y,Z Vertex 1 {m}
  -9.9746, 0, 0.3,                        !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.3,                        !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 2.71225425159812;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: North-1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: North-1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: North-1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-1,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 15, 3,                             !- X,Y,Z Vertex 1 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-1,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, 15, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  North-1 Window,                         !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 135,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 15, 2.70421151534412,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 15, 0.3,                       !- X,Y,Z Vertex 2 {m}
  -28.9746, 15, 0.3,                      !- X,Y,Z Vertex 3 {m}
  -28.9746, 15, 2.70421151534412;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-1,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: North-1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 285,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 3,                             !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 4 {m}
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 5 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Thermal Zone: North-1 Thermostat,       !- Name
  Thermal Zone: North-1,                  !- Zone or ZoneList Name
  Thermal Zone: North-1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: North-1 Thermostat Schedule, !- Name
  Thermal Zone: North-1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: North-1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 19,                 !- Name
  Thermal Zone: North-1,                  !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  25,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: North-1,                  !- Zone Name
  Thermal Zone: North-1 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone: North-1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Thermal Zone: North-1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: North-1 Inlet Node List,  !- Name
  Node 161;                               !- Node Name 1

NodeList,
  Thermal Zone: North-1 Return Node List, !- Name
  Node 113;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV HW Rht North1,                  !- Name
  Node 161,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV HW Rht North1;                      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV HW Rht North1,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV HW Rht North1 Damper Outlet,        !- Damper Air Outlet Node Name
  Node 112,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  North1 VAV HW Rht Coil,                 !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 161,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  North1 VAV HW Rht Coil,                 !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 193,                               !- Water Inlet Node Name
  Node 236,                               !- Water Outlet Node Name
  VAV HW Rht North1 Damper Outlet,        !- Air Inlet Node Name
  Node 161,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: North-1 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV HW Rht North1,                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: North-1,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: North-1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: North-1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: North-1,                  !- Zone Name 1
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: North-1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone: North-2,                  !- Zone Name 2
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name 2
  Thermal Zone: North-2 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 2

Zone,
  Thermal Zone: North-2,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  12,                                     !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2;                                  !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: North-2,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 358,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 4 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 5 {m}
  -29, 15, 0;                             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-2,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 178,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, 0, 2.71225425159812,           !- X,Y,Z Vertex 1 {m}
  -9.9746, 0, 0.3,                        !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.3,                        !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 2.71225425159812;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: North-2,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: North-2,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 163,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: North-2,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 188,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-2,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 15, 3,                             !- X,Y,Z Vertex 1 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-2,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, 15, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  North-2 Window,                         !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 183,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 15, 2.70421151534412,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 15, 0.3,                       !- X,Y,Z Vertex 2 {m}
  -28.9746, 15, 0.3,                      !- X,Y,Z Vertex 3 {m}
  -28.9746, 15, 2.70421151534412;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-2,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: North-2,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 263,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 3,                             !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 4 {m}
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 5 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Thermal Zone: North-2 Thermostat,       !- Name
  Thermal Zone: North-2,                  !- Zone or ZoneList Name
  Thermal Zone: North-2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: North-2 Thermostat Schedule, !- Name
  Thermal Zone: North-2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: North-2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 20,                 !- Name
  Thermal Zone: North-2,                  !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  25,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: North-2,                  !- Zone Name
  Thermal Zone: North-2 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone: North-2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                !- Zone Air Node Name
  Thermal Zone: North-2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: North-2 Inlet Node List,  !- Name
  Node 190;                               !- Node Name 1

NodeList,
  Thermal Zone: North-2 Return Node List, !- Name
  Node 191;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV HW Rht  North2,                 !- Name
  Node 190,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV HW Rht  North2;                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV HW Rht  North2,                     !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV HW Rht  North2 Damper Outlet,       !- Damper Air Outlet Node Name
  Node 192,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  North2 VAV HW Rht Coil,                 !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 190,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  North2 VAV HW Rht Coil,                 !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 237,                               !- Water Inlet Node Name
  Node 238,                               !- Water Outlet Node Name
  VAV HW Rht  North2 Damper Outlet,       !- Air Inlet Node Name
  Node 190,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: North-2 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV HW Rht  North2,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: North-2,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DOEE-WholeBuilding Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: North-2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: North-2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: North-3,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  16,                                     !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2;                                  !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: North-3,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 352,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 4 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 5 {m}
  -29, 15, 0;                             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-3,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 226,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, 0, 2.71225425159812,           !- X,Y,Z Vertex 1 {m}
  -9.9746, 0, 0.300000000000001,          !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.300000000000001,          !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 2.71225425159812;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: North-3,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 212,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: North-3,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 211,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: North-3,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 236,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-3,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 15, 3,                             !- X,Y,Z Vertex 1 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-3,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, 15, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  North-3 Window,                         !- Name
  Window,                                 !- Surface Type
  EXTWindow Simple glazing,               !- Construction Name
  Surface 231,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 15, 2.70421151534412,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 15, 0.300000000000001,         !- X,Y,Z Vertex 2 {m}
  -28.9746, 15, 0.300000000000001,        !- X,Y,Z Vertex 3 {m}
  -28.9746, 15, 2.70421151534412;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  DOEE ExtWall Mass,                      !- Construction Name
  Thermal Zone: North-3,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: North-3,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 241,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 3,                             !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 4 {m}
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 5 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Thermal Zone: North-3 Thermostat,       !- Name
  Thermal Zone: North-3,                  !- Zone or ZoneList Name
  Thermal Zone: North-3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: North-3 Thermostat Schedule, !- Name
  Thermal Zone: North-3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: North-3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  Thermal Zone: North-3,                  !- Zone Name
  Thermal Zone: North-3 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone: North-3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 31,                                !- Zone Air Node Name
  Thermal Zone: North-3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: North-3 Inlet Node List,  !- Name
  Node 283;                               !- Node Name 1

NodeList,
  Thermal Zone: North-3 Return Node List, !- Name
  Node 124;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV HW Rht North3,                  !- Name
  Node 283,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV HW Rht North3;                      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV HW Rht North3,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV HW Rht North3 Damper Outlet,        !- Damper Air Outlet Node Name
  Node 123,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  Outdoor air fraction,                   !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  North3 VAV HW Rht Coil,                 !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 283,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  North3 VAV HW Rht Coil,                 !- Name
  Schedule Heating Coil On/OFF,           !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 255,                               !- Water Inlet Node Name
  Node 256,                               !- Water Outlet Node Name
  VAV HW Rht North3 Damper Outlet,        !- Air Inlet Node Name
  Node 283,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Outdoor air fraction Week Rule - Jan1-Apr25, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Outdoor air fraction Week Rule - Apr26-May2, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Outdoor air fraction Week Rule - May3-Oct31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Outdoor air fraction Week Rule - Nov1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
