
OS:Version,
  {520fe20e-3a79-4953-84ba-1ab8106f83bc}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:ClimateZones,
  {8a3ac41c-57d4-48e4-a48e-1f232e262211}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  4;                                      !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1d4d0f18-e6dd-45c8-896c-f4f2a89e6ae5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {c1349a5a-d7e1-4ed9-8e5b-24480649c25c}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RadianceParameters,
  {8297fd56-36de-4b79-a182-b7636f4ae3e3}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {7c57f4fc-548f-44e7-a438-1feca6a75629}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {ee365675-827e-489e-9a24-0f596988dec4}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:ProgramControl,
  {8a7b938e-cdcb-40af-82b1-79c267c36bae}; !- Handle

OS:Timestep,
  {31824a36-2f0f-4919-a534-cdb00e20d2e0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {275082a5-6cfd-4756-972e-8810ab253e29}; !- Handle

OS:ConvergenceLimits,
  {fcca1605-8471-4f2f-a485-a59582311771}; !- Handle

OS:ShadowCalculation,
  {d875de65-75c7-4d9d-883e-07bd79421b67}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {5add9a33-b760-4e82-a0f9-3ae0e369b9c4}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0257be16-14fc-418e-bc73-178201ccc4ec}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {5a22c4c4-a6a6-4769-b0a8-f79498f98a6d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {24c912f8-6f7f-4792-8ea0-a8d47b3c41a1}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {07e7d420-4b9b-4760-8a70-01b36aa6074f}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {91056672-db13-4057-9cb7-7ac44d24bfc5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {17c33f47-c9b9-463a-84bc-12596f349148}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {b6e6be84-f909-42a5-9deb-ef70c0296721}; !- Handle

OS:Site,
  {f38b0e3c-04e1-4822-940e-9b46c436222c}, !- Handle
  Tehran Mehrabad,                        !- Name
  35.41,                                  !- Latitude {deg}
  51.19,                                  !- Longitude {deg}
  3,                                      !- Time Zone {hr}
  1190,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Rendering:Color,
  {05d9990d-5c78-4913-90c2-f9871d303e73}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {d268ea18-bbf1-4d74-b4cd-4a3153aeac57}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {016b1f65-8b2f-47b7-bd70-08d2efc13593}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {00fa11cd-b0ae-42af-8e09-91a4bec75b41}, !- Handle
  DOEE People Definition,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05382,                                !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ScheduleTypeLimits,
  {2bdc1168-3398-4285-8d2e-65c4a1177fbf}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {ac16da02-7df0-4831-bea2-0a1562e6dd02}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {dcd67669-2607-4e30-907b-372b7a32d6d4}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {77d389be-04d2-4022-8ac0-15d7a55f8f24}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {2d87cb1d-91b1-439a-9dc2-089602b69074}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5f513900-7434-4f1b-8680-89ceda17c8bf}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed89c28b-0ed8-4246-8016-5397e4abba15}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e7c36d46-a95a-4a68-9317-6570ab56fd6c}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ae997231-5266-4a7a-8101-ff808d5eca56}, !- Handle
  DOEE - Conference - Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {43a43d22-3df0-4fdc-9853-a00bc031ba5d}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c8f1284-6e6a-4ce6-86c6-5b5c14b29871}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cfcd641e-4869-4708-b4cb-8bc1314245b2}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d383879b-c347-4b94-88c2-b9a4a1eed17f}, !- Handle
  DOEE - Corridor - Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ed94a4a9-5882-4529-b93c-27d8c0a53baf}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58524877-eb75-418e-aa31-e0a9d992e390}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {642d0896-ea2a-4282-838d-fe5e96a87316}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {65cfadd0-5ae2-42e3-840c-5c1b3c59f678}, !- Handle
  DOEE- Elec/MechRoom -Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3732b301-dc04-4682-9c3b-5766924fe717}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6745f4a7-180f-4880-8385-d2c2517980a2}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7368edde-4808-49a4-ac80-a56a0c66a4e5}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {86a00ee2-6afc-4e75-8277-435a038b6fb9}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35e5fd86-22b8-4d5f-8352-b0d7b5fa65ff}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2d558785-8e0f-4c88-bb1b-1551ea6fa00d}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d74c95b9-1422-426d-8efa-634d1d9cfe98}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dc80b64-93fd-4ad8-9e82-d9e83bb9639e}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bf2ad6e3-4ccb-4478-b681-7ac9f5be5754}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f8d55c5f-d851-4af7-ba1e-15d1de9150da}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a58ca99-3d4e-41a0-b9f2-cab4052ef446}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d26307f4-2b68-4765-a153-7819276174f7}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f87b02c6-6b65-4eac-86a9-e09bd71e3949}, !- Handle
  DOEE - WC-AHU- Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0be3f984-d5e4-44a0-b6ad-43a45dccf372}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29f4a367-e701-40b1-8b11-1df69f69d26f}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4c0c652a-5d31-433c-9822-1ae8cdba9adf}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31,                                     !- Rendering Blue Value
  ;                                       !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {f42b85ce-d0be-4ed2-9e2f-8c2cd2751139}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6920fc22-1912-4c7f-b807-6323a8310d4e}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {30f8ccad-8289-44bc-a0af-62a014df1b3e}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {42c3205e-e8f7-416d-a4a2-105f951a55a2}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bbc236b-f244-42b3-813b-e05e7d76617b}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f9d64a6d-eb11-4f3a-baed-f3896b39c4f4}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {67e1ef8e-b679-4a2a-bfb4-eb3733f1000a}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dddae730-a5d5-4b9a-836d-83a321869a56}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a56567af-9cd5-48ef-81a3-770b48841adb}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8b9ec37e-27d2-4f6f-a3e7-c08be18d78c5}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a6bb85c-3707-4c3b-a6a7-455322fd380b}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Handle
  DOEE - WholeBuilding,                   !- Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  {30f8ccad-8289-44bc-a0af-62a014df1b3e}, !- Group Rendering Name
  {e8de560b-68ce-4be7-8e90-d70fff678c4b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {50d88f73-e693-4b5d-95e8-16283f74bfba}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights,
  {78bff69a-7af7-4691-b0df-ba1f3a8af6e0}, !- Handle
  DOEE Lights,                            !- Name
  {3b89e4b6-5f2d-4a76-bf0e-1d5bad595975}, !- Lights Definition Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space or SpaceType Name
  {ccc4f90f-8a0b-421a-91b4-b99ee7986c47}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {485f5d3e-ec0a-41b6-95e0-dd21e1499169}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {e8de560b-68ce-4be7-8e90-d70fff678c4b}, !- Handle
  DOEE-WholeBuilding Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {d180ab3f-5e2e-4390-88f6-c263e3659a45}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {ab4d0dc6-1b6b-4865-9daa-3c423f3d5946}, !- Handle
  DOEE People,                            !- Name
  {00fa11cd-b0ae-42af-8e09-91a4bec75b41}, !- People Definition Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space or SpaceType Name
  {17136b1c-f9a8-45be-961c-67ba91855fb6}, !- Number of People Schedule Name
  {4ef66dc8-12d0-4b8f-8e74-c8f5ce5ca112}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {d0114dbb-ee30-43e8-9fdd-aa0d022adbca}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {9a675d4b-3091-437a-a65c-160aadeb6b4d}, !- Handle
  DOEE - WholeBuilding - Infiltration,    !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space or SpaceType Name
  {354a692d-a872-4a70-97e2-0ba8072db972}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0.0012,                                 !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  2,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment,
  {e3b06b52-1e7f-43c1-a53a-15c291f369ec}, !- Handle
  DOEE Electric Equipment,                !- Name
  {b4fd6003-f50c-4eea-a2eb-eaa377f7dbf7}, !- Electric Equipment Definition Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space or SpaceType Name
  {e7665f53-fe67-44b9-8e90-75cb2e34fd94}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {73c12d35-a896-4eb0-a58d-77e7fa280b31}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {d3c582dd-74b7-417f-a874-fcc225c8f513}, !- Heating Setpoint Temperature Schedule Name
  {7e99905a-98da-43bb-b1d5-01c78e0e9b9b}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {500c620b-4cd7-4fad-bd6e-233fffda0019}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e5f4adae-34bd-43c6-a21a-a998a07a5db7}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {1be1c360-e7b9-44ee-bced-87c267d41a3e}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b0c19f00-de8c-4739-a662-fef5cc4a2fb4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {45edc14c-9cd1-488a-a2c6-0f2dc59962f5}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {1de565e3-82d7-407b-9c26-b54a1ed2047a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {48a430ea-cc2c-4204-81b6-9136c579a639}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {754bdd5c-e553-4c3c-8bef-d6e1254c2b30}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {6af85779-5dd4-4d29-95f4-cfc094f40a26}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6411532d-8dbd-412a-89c1-ea24b4a2ab64}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {b3d4911a-8a46-4bc2-9aca-2fcf22b4fdec}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {06bb741f-67d3-4d93-9e4a-5277a3ee7307}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DefaultConstructionSet,
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Handle
  DOEE Construction Set,                  !- Name
  {1725bef9-13e6-4578-961e-9ae4172f9641}, !- Default Exterior Surface Constructions Name
  {f7b48c67-93e5-4653-9516-92ac6d341a37}, !- Default Interior Surface Constructions Name
  {27bdd424-21ae-4313-a1da-d36345fd8c8f}, !- Default Ground Contact Surface Constructions Name
  {0716c466-594c-425d-b4e4-25e349f02210}, !- Default Exterior SubSurface Constructions Name
  {4098b9ef-4e4f-4781-82a0-8673b91eb5a4}, !- Default Interior SubSurface Constructions Name
  {7dcb1a3e-6c86-4aa6-ace3-632fde4215f1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1725bef9-13e6-4578-961e-9ae4172f9641}, !- Handle
  Default Surface Constructions 1,        !- Name
  {81e173fc-f13a-49d7-9b68-be4ea32e1980}, !- Floor Construction Name
  {5e11d159-e083-4978-bf19-972b0fe3e2ba}, !- Wall Construction Name
  {37079929-3b3c-4845-b973-2f64b5b9897c}; !- Roof Ceiling Construction Name

OS:Construction,
  {81e173fc-f13a-49d7-9b68-be4ea32e1980}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {079024b9-d02d-419c-aed0-d853fa1cdf6c}, !- Surface Rendering Name
  {3df44bd8-e392-4cd2-be09-efb48c808512}, !- Layer 1
  {de7b7942-3827-4832-9cc3-66180b14d179}; !- Layer 2

OS:StandardsInformation:Construction,
  {63390a78-d40b-4672-ae86-191c5f0625b5}, !- Handle
  {81e173fc-f13a-49d7-9b68-be4ea32e1980}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3df44bd8-e392-4cd2-be09-efb48c808512}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {de7b7942-3827-4832-9cc3-66180b14d179}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f30a8b4e-4452-4a04-86aa-3dacacb9245c}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {788adc7b-b766-497f-82ab-63954dc73058}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {c6a1fe65-c254-42dd-b079-9aeef378e3e3}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material,
  {17808838-c033-4afd-8403-36a7c15ba82a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d9c39b16-fdfe-42a3-91cc-eb9a79ce6c8d}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.08,                                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {954b5bc0-63f0-4010-ab67-b5e544bba464}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f7b48c67-93e5-4653-9516-92ac6d341a37}, !- Handle
  Default Surface Constructions 2,        !- Name
  {416eeed2-fc1f-4565-b160-d5a5cfdfab43}, !- Floor Construction Name
  {a4f01b09-29bc-4546-9e98-e2818a884ae5}, !- Wall Construction Name
  {3220f368-0982-4b89-b25d-99c84135fb63}; !- Roof Ceiling Construction Name

OS:Construction,
  {416eeed2-fc1f-4565-b160-d5a5cfdfab43}, !- Handle
  Interior Floor,                         !- Name
  {19f65122-36bd-4670-adb2-17a33e32900a}, !- Surface Rendering Name
  {2a484e15-9291-4bb5-8490-89d99a603c0c}; !- Layer 1

OS:StandardsInformation:Construction,
  {86a5b1a5-c58b-42ed-a673-c692604b21ec}, !- Handle
  {416eeed2-fc1f-4565-b160-d5a5cfdfab43}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {467747dc-5c1a-452e-8aaf-076cc7b493ce}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {686e6b96-8f95-4fba-8cd6-a55a30045302}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {a8d2b572-fbfd-4296-87f9-6272205bcfd5}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a4f01b09-29bc-4546-9e98-e2818a884ae5}, !- Handle
  Interior Wall,                          !- Name
  {ae1c5786-fa8c-4773-b78e-3c28e1ffab69}, !- Surface Rendering Name
  {3fdc6b88-cbce-443c-9580-0cf63a7e0f71}, !- Layer 1
  {72aa59da-7974-41b9-9070-ebfea7d9c435}, !- Layer 2
  {3fdc6b88-cbce-443c-9580-0cf63a7e0f71}; !- Layer 3

OS:StandardsInformation:Construction,
  {2f0c5883-1f04-4c16-b6b5-b14ade01e8ef}, !- Handle
  {a4f01b09-29bc-4546-9e98-e2818a884ae5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3fdc6b88-cbce-443c-9580-0cf63a7e0f71}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {72aa59da-7974-41b9-9070-ebfea7d9c435}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {3220f368-0982-4b89-b25d-99c84135fb63}, !- Handle
  Interior Ceiling,                       !- Name
  {fbf07ff0-cca4-4b1c-95a5-9aa59949f90d}, !- Surface Rendering Name
  {f6570ea6-91ab-4526-bd69-18b8d4e2b25c}; !- Layer 1

OS:StandardsInformation:Construction,
  {7a7e75c4-cc4e-4f60-8095-9532500d1339}, !- Handle
  {3220f368-0982-4b89-b25d-99c84135fb63}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {27bdd424-21ae-4313-a1da-d36345fd8c8f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {81e173fc-f13a-49d7-9b68-be4ea32e1980}, !- Floor Construction Name
  {81e173fc-f13a-49d7-9b68-be4ea32e1980}, !- Wall Construction Name
  {81e173fc-f13a-49d7-9b68-be4ea32e1980}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0716c466-594c-425d-b4e4-25e349f02210}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {323792dd-b114-478d-afc5-91bca020a1ba}, !- Fixed Window Construction Name
  {323792dd-b114-478d-afc5-91bca020a1ba}, !- Operable Window Construction Name
  {eab6d3d7-97db-44b7-92ec-c481af35a950}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {6bab1f49-4220-4403-85a6-9d223561db97}, !- Skylight Construction Name
  {745eb814-964e-4352-9728-77e5c490ee92}, !- Tubular Daylight Dome Construction Name
  {745eb814-964e-4352-9728-77e5c490ee92}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bbb9cb84-bfcb-4729-9073-466506f2f2cf}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {0ca729c6-1cbb-4332-96ec-70f106c19405}, !- Surface Rendering Name
  {297efb5c-97a2-4819-b78f-f02bf28a57a9}; !- Layer 1

OS:StandardsInformation:Construction,
  {5622b568-45b9-44b3-a9f3-720de6c74655}, !- Handle
  {bbb9cb84-bfcb-4729-9073-466506f2f2cf}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {297efb5c-97a2-4819-b78f-f02bf28a57a9}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {eab6d3d7-97db-44b7-92ec-c481af35a950}, !- Handle
  Exterior Door,                          !- Name
  {be4b6293-c09b-43d9-9142-4d10968c646c}, !- Surface Rendering Name
  {9afac47e-94ba-4296-9cea-23d15188337f}, !- Layer 1
  {2ce83ed3-c7e1-4929-9940-7c9ab4e35194}; !- Layer 2

OS:StandardsInformation:Construction,
  {226477c4-24cc-4833-bc54-a044006b37ea}, !- Handle
  {eab6d3d7-97db-44b7-92ec-c481af35a950}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9afac47e-94ba-4296-9cea-23d15188337f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2ce83ed3-c7e1-4929-9940-7c9ab4e35194}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {745eb814-964e-4352-9728-77e5c490ee92}, !- Handle
  Interior Window,                        !- Name
  {4115c2ad-4332-455f-96d1-64fc5cf808b7}, !- Surface Rendering Name
  {e31b9bc7-7959-48a9-9beb-370adcf7d61a}; !- Layer 1

OS:StandardsInformation:Construction,
  {2b173187-2aca-49ab-9dd7-5ef2ed5d42e2}, !- Handle
  {745eb814-964e-4352-9728-77e5c490ee92}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e31b9bc7-7959-48a9-9beb-370adcf7d61a}, !- Handle
  Clear 6mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {4098b9ef-4e4f-4781-82a0-8673b91eb5a4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {745eb814-964e-4352-9728-77e5c490ee92}, !- Fixed Window Construction Name
  {745eb814-964e-4352-9728-77e5c490ee92}, !- Operable Window Construction Name
  {1f290bd5-81cd-42b3-8b4c-9945d029fe67}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1f290bd5-81cd-42b3-8b4c-9945d029fe67}, !- Handle
  Interior Door,                          !- Name
  {392e945b-f9d2-4469-9929-1eb76f19015e}, !- Surface Rendering Name
  {d10cb3ea-ad0e-4eef-b2f9-316724b88a90}; !- Layer 1

OS:StandardsInformation:Construction,
  {fcf001df-f638-4ff3-807a-202cc54ff5bf}, !- Handle
  {1f290bd5-81cd-42b3-8b4c-9945d029fe67}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d10cb3ea-ad0e-4eef-b2f9-316724b88a90}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7dcb1a3e-6c86-4aa6-ace3-632fde4215f1}, !- Handle
  Interior Partition,                     !- Name
  {2b8bbc42-6a14-4c60-9dc4-42c6e6a4204d}, !- Surface Rendering Name
  {d10cb3ea-ad0e-4eef-b2f9-316724b88a90}; !- Layer 1

OS:StandardsInformation:Construction,
  {67b9f3da-dcd2-4c87-81d6-52cc75ce7dce}, !- Handle
  {7dcb1a3e-6c86-4aa6-ace3-632fde4215f1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {079024b9-d02d-419c-aed0-d853fa1cdf6c}, !- Handle
  Rendering Color 17,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2273b1d-97c0-44fd-a9b6-ca069d367775}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {864503ea-b402-4475-aa35-2914d236de78}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19f65122-36bd-4670-adb2-17a33e32900a}, !- Handle
  Rendering Color 20,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae1c5786-fa8c-4773-b78e-3c28e1ffab69}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fbf07ff0-cca4-4b1c-95a5-9aa59949f90d}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ca729c6-1cbb-4332-96ec-70f106c19405}, !- Handle
  Rendering Color 23,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {be4b6293-c09b-43d9-9142-4d10968c646c}, !- Handle
  Rendering Color 24,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4115c2ad-4332-455f-96d1-64fc5cf808b7}, !- Handle
  Rendering Color 25,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {392e945b-f9d2-4469-9929-1eb76f19015e}, !- Handle
  Rendering Color 26,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b8bbc42-6a14-4c60-9dc4-42c6e6a4204d}, !- Handle
  Rendering Color 27,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ed5002bb-79f5-49c9-822e-f88cce7cd066}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {72d28bc1-4112-4a49-b6de-2fb2b265e802}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {72d28bc1-4112-4a49-b6de-2fb2b265e802}, !- Handle
  Rendering Color 28,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b1cd51c-be85-402a-9913-499b35f3287e}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {74c75b48-8a7a-4c46-bf5a-b1dbe8460024}, !- Handle
  Rendering Color 30,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55905498-79e8-4080-92d3-2ad7efa861e3}, !- Handle
  Rendering Color 31,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60b1f11f-4349-4fcb-9086-677e5c73114c}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e41dd88e-a529-450d-9b29-a165efe202c2}, !- Handle
  Rendering Color 33,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8cb1424f-37db-4a7d-82b2-072ff3162b24}, !- Handle
  Rendering Color 34,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:StandardsInformation:Material,
  {2b9db0fd-3fb9-47d2-b325-09c424df72f6}, !- Handle
  {3df44bd8-e392-4cd2-be09-efb48c808512}; !- Material Name

OS:StandardsInformation:Material,
  {e99d3451-fb32-4df8-9849-5dd4907b1543}, !- Handle
  {de7b7942-3827-4832-9cc3-66180b14d179}; !- Material Name

OS:StandardsInformation:Material,
  {36495c98-02e4-456d-a8e3-9b717304cf5b}, !- Handle
  {f30a8b4e-4452-4a04-86aa-3dacacb9245c}; !- Material Name

OS:StandardsInformation:Material,
  {00e1fbcc-83c2-4418-9b86-0f3671986c36}, !- Handle
  {788adc7b-b766-497f-82ab-63954dc73058}; !- Material Name

OS:StandardsInformation:Material,
  {3593a5e5-c628-422a-9e02-57fee2541d0c}, !- Handle
  {c6a1fe65-c254-42dd-b079-9aeef378e3e3}; !- Material Name

OS:StandardsInformation:Material,
  {b672c176-6570-4d20-be44-d830cf47e80c}, !- Handle
  {17808838-c033-4afd-8403-36a7c15ba82a}; !- Material Name

OS:StandardsInformation:Material,
  {5041244f-b34f-4d0a-ba7b-faa54e12d1e0}, !- Handle
  {d9c39b16-fdfe-42a3-91cc-eb9a79ce6c8d}; !- Material Name

OS:StandardsInformation:Material,
  {a2c7c318-99d2-4af7-a13b-88d6fa83a978}, !- Handle
  {954b5bc0-63f0-4010-ab67-b5e544bba464}; !- Material Name

OS:StandardsInformation:Material,
  {281af5f6-4e84-48c6-ab82-e41093d83c2e}, !- Handle
  {467747dc-5c1a-452e-8aaf-076cc7b493ce}; !- Material Name

OS:StandardsInformation:Material,
  {2fa52d20-4b7b-4ccc-b609-04a826a39dfc}, !- Handle
  {686e6b96-8f95-4fba-8cd6-a55a30045302}; !- Material Name

OS:StandardsInformation:Material,
  {fd680f87-b18c-4b53-8c3e-f970a419463b}, !- Handle
  {a8d2b572-fbfd-4296-87f9-6272205bcfd5}; !- Material Name

OS:StandardsInformation:Material,
  {7cf268e7-780d-485f-ba9d-c74833488942}, !- Handle
  {3fdc6b88-cbce-443c-9580-0cf63a7e0f71}; !- Material Name

OS:StandardsInformation:Material,
  {ff29864c-0eee-42de-8e9c-de7f8d1f3d20}, !- Handle
  {72aa59da-7974-41b9-9070-ebfea7d9c435}; !- Material Name

OS:StandardsInformation:Material,
  {09cd13c5-0f63-4ee8-ae92-30ac380ccdd7}, !- Handle
  {297efb5c-97a2-4819-b78f-f02bf28a57a9}; !- Material Name

OS:StandardsInformation:Material,
  {fcee09bc-b4e2-4c03-a030-8c88a85e80f8}, !- Handle
  {9afac47e-94ba-4296-9cea-23d15188337f}; !- Material Name

OS:StandardsInformation:Material,
  {1bdd10ea-c6ea-48fd-bb57-c60decdaaf0e}, !- Handle
  {2ce83ed3-c7e1-4929-9940-7c9ab4e35194}; !- Material Name

OS:StandardsInformation:Material,
  {a808f13b-a637-4776-b0d8-9a8ca5b21a48}, !- Handle
  {e31b9bc7-7959-48a9-9beb-370adcf7d61a}; !- Material Name

OS:StandardsInformation:Material,
  {7da8139c-12a7-427f-9be7-54a4ca9039b9}, !- Handle
  {d10cb3ea-ad0e-4eef-b2f9-316724b88a90}; !- Material Name

OS:Material,
  {cec1da92-3755-4747-9cad-509733a54183}, !- Handle
  Air Wall Material,                      !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e478824c-ac55-4df9-8e83-6b248c2496fa}, !- Handle
  {cec1da92-3755-4747-9cad-509733a54183}; !- Material Name

OS:Construction,
  {72783b08-88df-4574-af90-a5bffb68745a}, !- Handle
  Air Wall,                               !- Name
  {ae1c5786-fa8c-4773-b78e-3c28e1ffab69}, !- Surface Rendering Name
  {cec1da92-3755-4747-9cad-509733a54183}; !- Layer 1

OS:StandardsInformation:Construction,
  {ae8b3c6d-2ff5-4e96-92f9-3eaa9ad2da28}, !- Handle
  {72783b08-88df-4574-af90-a5bffb68745a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:BuildingStory,
  {f900032a-5d7f-415d-b77f-df0ecb7bcd20}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d1523b81-a610-446f-9206-b9145d153d84}; !- Group Rendering Name

OS:Rendering:Color,
  {d1523b81-a610-446f-9206-b9145d153d84}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:BuildingStory,
  {3e17b2ca-cdf1-4677-ba33-cdfab45e09b9}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4fd63a29-aa3e-4cab-9463-80b387f31607}; !- Group Rendering Name

OS:Space,
  {6a49ce51-723b-48a2-b319-52d1fce705ae}, !- Handle
  Lab,                                    !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  11,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3e17b2ca-cdf1-4677-ba33-cdfab45e09b9}, !- Building Story Name
  {6be86118-e13e-4de6-92fd-edd084944be0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f836d502-32cc-402c-ad9b-1437f6b7ed7f}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a49ce51-723b-48a2-b319-52d1fce705ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 5 {m}
  19, 4, 0;                               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c7b76825-2da5-4af2-953f-33bcee46fe1a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a49ce51-723b-48a2-b319-52d1fce705ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2153177-bc24-4850-9576-0e1fa6ad2b75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b5dad59-296c-40c8-bb1e-beef3118abb0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a49ce51-723b-48a2-b319-52d1fce705ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {657e232e-38f3-44aa-b71b-7b154765e59f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d5d6bfe-d5df-4c45-816d-cd3c0e385db4}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a49ce51-723b-48a2-b319-52d1fce705ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba21d85c-8120-49ac-9e90-7c58ebc2224c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6caacbc-91b4-46ce-aa61-3c40d2a1a04c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a49ce51-723b-48a2-b319-52d1fce705ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65719784-0754-4fde-aeb0-924843738f10}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a49ce51-723b-48a2-b319-52d1fce705ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fdea4b4-df9f-4513-b55f-13b35a1ca7d2}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a49ce51-723b-48a2-b319-52d1fce705ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 3 {m}
  29, -11, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44bc31e6-c87c-4401-9e64-7bbd134c95ee}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a49ce51-723b-48a2-b319-52d1fce705ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375551dd-228e-41a6-8940-414a7c2066c4}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a49ce51-723b-48a2-b319-52d1fce705ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae2d85aa-f50c-41ff-a742-64970baee3f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 3,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3,                               !- X,Y,Z Vertex 4 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 5 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Space,
  {bc9143e4-9b39-4455-a374-744ee4b74a5b}, !- Handle
  WC-AHU-BS,                              !- Name
  {d5f363d3-f47f-4cd6-bf64-36ef29683e72}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3e17b2ca-cdf1-4677-ba33-cdfab45e09b9}, !- Building Story Name
  {16c1d531-7ed1-47ff-9178-f4edc5957fa1}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e23a065e-b64e-4006-b35d-c85e5470a56b}, !- Handle
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc9143e4-9b39-4455-a374-744ee4b74a5b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6863583-544c-439c-bf72-b625a557e3e6}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9143e4-9b39-4455-a374-744ee4b74a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfaa79ea-683b-49e1-b66b-5b5245a82c27}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9143e4-9b39-4455-a374-744ee4b74a5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daa82bb0-2358-4f25-8892-996e6a9c6396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cbdbf80-b605-4add-889d-6446f3332864}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9143e4-9b39-4455-a374-744ee4b74a5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe1d84bb-e1d5-4034-959c-4897fa9ec71f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2153177-bc24-4850-9576-0e1fa6ad2b75}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9143e4-9b39-4455-a374-744ee4b74a5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7b76825-2da5-4af2-953f-33bcee46fe1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  14, -4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36f22fd2-8540-4f7a-9475-aae8f97f7db0}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9143e4-9b39-4455-a374-744ee4b74a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {611b1a6c-3fd6-4269-b8b6-8ed7414bc445}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc9143e4-9b39-4455-a374-744ee4b74a5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd53b37d-92b4-41d1-a452-8b7f159a0e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Handle
  CorridorB,                              !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3e17b2ca-cdf1-4677-ba33-cdfab45e09b9}, !- Building Story Name
  {db7793ee-37fa-4f26-b704-84ea45d9b6fc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5c2dbfb9-d8f0-44fd-8de3-70acc2f386a4}, !- Handle
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 4 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 5 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 6 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 7 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 8 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 9 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {265b9f96-5dba-4449-b90a-5680b4e9f235}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10b7f7f0-bd3a-455f-93ad-3499154557be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10132bdf-173d-4a9c-b7cf-a4199900f784}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98c3e6aa-af92-480d-a39c-c4e93cd063c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42e6f42-58c1-4253-9272-e36c73377d96}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cc6163f-31c7-458e-8957-cd125313e573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5.77529135625809e-015, 3,           !- X,Y,Z Vertex 1 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 2 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c31133d8-9839-4614-94dd-4a30740a2f35}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 3 {m}
  5, -5.77529135625809e-015, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba21d85c-8120-49ac-9e90-7c58ebc2224c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d5d6bfe-d5df-4c45-816d-cd3c0e385db4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -24, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657e232e-38f3-44aa-b71b-7b154765e59f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b5dad59-296c-40c8-bb1e-beef3118abb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -28, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe1d84bb-e1d5-4034-959c-4897fa9ec71f}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cbdbf80-b605-4add-889d-6446f3332864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa82bb0-2358-4f25-8892-996e6a9c6396}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfaa79ea-683b-49e1-b66b-5b5245a82c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -24, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d5a816-74b5-4472-b37b-3097b52b7308}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {812eb84a-7894-4466-88b7-c6c8347e6310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -16, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -19, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -19, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944c2ae1-dd38-4336-b05d-f1617b653d87}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfbe5456-8d6d-4c13-9968-365785e16d1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -16, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ea7370-b43a-4e70-9a54-132f8389398d}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {72783b08-88df-4574-af90-a5bffb68745a}, !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d537c9-cb48-47c1-b4b3-e4f460adc312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -16, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf83aa8b-1519-4c25-9988-e3f61f0d9bac}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e6f48b6-376d-4491-b5f1-20270dc34711}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7df12d59-573a-4e09-aab6-cf02cb09d9ca}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e9a59d-bb5f-45aa-a4f9-767eee359c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -5, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -5, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -8, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d8c7bf-2025-4411-b9fb-aa98a7a4f942}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ddefe0-84c2-4851-875e-56fad2fc196e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d16746a2-c25c-49ee-b240-18bf9a8b9c36}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25a13260-cd10-40b3-b309-05b113d9b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba4a2b26-f54f-4f6c-937b-e8d8f18e74ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -3, 0, 3,                               !- X,Y,Z Vertex 5 {m}
  -3, -8, 3,                              !- X,Y,Z Vertex 6 {m}
  0, -8, 3,                               !- X,Y,Z Vertex 7 {m}
  0, -16, 3,                              !- X,Y,Z Vertex 8 {m}
  -3, -16, 3,                             !- X,Y,Z Vertex 9 {m}
  -3, -24, 3,                             !- X,Y,Z Vertex 10 {m}
  0, -24, 3,                              !- X,Y,Z Vertex 11 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 12 {m}

OS:Space,
  {2c8784e1-aabc-4440-aeb7-34c035a69f3e}, !- Handle
  Engine Room,                            !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3e17b2ca-cdf1-4677-ba33-cdfab45e09b9}, !- Building Story Name
  {e999806e-7d06-413b-a811-a1f0ae42135d}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fbe3a1db-3a86-409e-afd6-9fe45078ec11}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c8784e1-aabc-4440-aeb7-34c035a69f3e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 4 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 5 {m}
  -29, 15, 0;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4e902309-ec57-4b7b-95c4-f0143cd67532}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c8784e1-aabc-4440-aeb7-34c035a69f3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc6163f-31c7-458e-8957-cd125313e573}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c8784e1-aabc-4440-aeb7-34c035a69f3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42e6f42-58c1-4253-9272-e36c73377d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c3e6aa-af92-480d-a39c-c4e93cd063c6}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c8784e1-aabc-4440-aeb7-34c035a69f3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10132bdf-173d-4a9c-b7cf-a4199900f784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69faa0ee-1e08-4c32-9739-d6b4a4ada71c}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c8784e1-aabc-4440-aeb7-34c035a69f3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82dd65bb-6bd5-4bb1-a124-3b0db316c6ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db58b2d-c586-4396-92b0-44075ad75504}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c8784e1-aabc-4440-aeb7-34c035a69f3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 15, 3,                             !- X,Y,Z Vertex 1 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2386f681-d958-4202-b955-d2d93cd361b1}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c8784e1-aabc-4440-aeb7-34c035a69f3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, 15, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06326e55-011f-4277-8fff-dd7854663f5d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c8784e1-aabc-4440-aeb7-34c035a69f3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e35dbeda-8653-44fc-b16a-51e7dd8c9b6e}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c8784e1-aabc-4440-aeb7-34c035a69f3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d6ec8d7-3939-4151-8083-880052226136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 3,                             !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 4 {m}
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 5 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Space,
  {66321fb7-4249-4fb2-b7d7-924517b9340d}, !- Handle
  WC-AHU-BN,                              !- Name
  {d5f363d3-f47f-4cd6-bf64-36ef29683e72}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3e17b2ca-cdf1-4677-ba33-cdfab45e09b9}, !- Building Story Name
  {971f3cb0-48e8-40ab-982d-fa248cc996b6}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f9761e7e-7ca2-47dd-b438-34910f1faa61}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66321fb7-4249-4fb2-b7d7-924517b9340d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1995456a-f72d-4c04-b78a-28c35e975a04}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66321fb7-4249-4fb2-b7d7-924517b9340d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82dd65bb-6bd5-4bb1-a124-3b0db316c6ee}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66321fb7-4249-4fb2-b7d7-924517b9340d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69faa0ee-1e08-4c32-9739-d6b4a4ada71c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b7f7f0-bd3a-455f-93ad-3499154557be}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66321fb7-4249-4fb2-b7d7-924517b9340d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {265b9f96-5dba-4449-b90a-5680b4e9f235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ddefe0-84c2-4851-875e-56fad2fc196e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66321fb7-4249-4fb2-b7d7-924517b9340d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95d8c7bf-2025-4411-b9fb-aa98a7a4f942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa978ba-6dd7-41f9-8b43-f3d99c6a3f85}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66321fb7-4249-4fb2-b7d7-924517b9340d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6344a4f1-9277-4f09-a732-b97f28626cdb}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66321fb7-4249-4fb2-b7d7-924517b9340d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4563ded3-d753-47ce-b26f-503d503faf25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {8e710aec-e935-488a-9a39-d7aaf186dc2f}, !- Handle
  Building Story 4,                       !- Name
  3,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {83ebe3b9-1512-4e4c-964e-a79a2991fb51}; !- Group Rendering Name

OS:Space,
  {aa79b76d-5306-4cb9-bfb5-3a8d4efd71d7}, !- Handle
  South-GF,                               !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  11,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8e710aec-e935-488a-9a39-d7aaf186dc2f}, !- Building Story Name
  {c80b2d8e-5b94-4faa-8365-01227429e488}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {97662eb8-9bf0-445d-a2a4-7c9b98f1b989}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa79b76d-5306-4cb9-bfb5-3a8d4efd71d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e177aae-c92e-4423-a80d-69aba470c9e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 5 {m}
  19, 4, 0;                               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5b626ba6-b0b5-439e-9067-fc6632b32e78}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa79b76d-5306-4cb9-bfb5-3a8d4efd71d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92681591-d40d-4864-89e9-ddb882787f8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de462b36-10b0-4c00-9c26-3b408b30b3f9}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa79b76d-5306-4cb9-bfb5-3a8d4efd71d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a5d2988-f6eb-45c0-b2c6-d1b1311e2017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e133abea-0066-405d-bda5-e5b7cc1ad48b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa79b76d-5306-4cb9-bfb5-3a8d4efd71d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d387cd2b-5fec-4381-a6d5-9365fea9bc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6a3014-d649-4b39-b997-587ef55379c1}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa79b76d-5306-4cb9-bfb5-3a8d4efd71d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b3fc0cc-11df-417d-a028-185682fd33dc}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa79b76d-5306-4cb9-bfb5-3a8d4efd71d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c340ed1-78f9-4247-8102-b784676757eb}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa79b76d-5306-4cb9-bfb5-3a8d4efd71d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 3 {m}
  29, -11, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aee6280-dd0b-4530-91ab-e4af08ca1c3a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa79b76d-5306-4cb9-bfb5-3a8d4efd71d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8592e0e9-8327-409f-be6a-e5d352901753}, !- Handle
  Surface 57,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa79b76d-5306-4cb9-bfb5-3a8d4efd71d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40b52a28-0d41-44a0-8f15-fb3718fc0036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 3,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3,                               !- X,Y,Z Vertex 4 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 5 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9952a199-8e95-4560-ad97-9d61864bfd00}, !- Handle
  WC-AHU-GS,                              !- Name
  {d5f363d3-f47f-4cd6-bf64-36ef29683e72}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8e710aec-e935-488a-9a39-d7aaf186dc2f}, !- Building Story Name
  {d3c820bb-6a10-45ce-870b-37354a8c16cc}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8bc9f70c-2a66-486a-bb59-8f82d2b4553a}, !- Handle
  Surface 58,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9952a199-8e95-4560-ad97-9d61864bfd00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ca0367d-b7f3-480a-99c3-7f742eb50fc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94ff33d0-d27f-4203-bf42-fc433ecd4909}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9952a199-8e95-4560-ad97-9d61864bfd00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5efd815-8489-40a4-9a44-ef87141a99ad}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9952a199-8e95-4560-ad97-9d61864bfd00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a5844e2-e0ea-4ad8-b56a-a6c486e467db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be335db9-6777-4e2e-a4da-eacb5001e17e}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9952a199-8e95-4560-ad97-9d61864bfd00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8e29170-bcd3-4850-ad26-c38b6800be83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92681591-d40d-4864-89e9-ddb882787f8e}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9952a199-8e95-4560-ad97-9d61864bfd00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b626ba6-b0b5-439e-9067-fc6632b32e78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  14, -4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68255abb-628d-41d9-bc96-e72dffdd0693}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9952a199-8e95-4560-ad97-9d61864bfd00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d51608b-a39f-4c5a-a43b-f86d20c3e2c5}, !- Handle
  Surface 64,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9952a199-8e95-4560-ad97-9d61864bfd00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a902e45-90ed-452e-873b-76ce1967c653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Handle
  CorridorG,                              !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8e710aec-e935-488a-9a39-d7aaf186dc2f}, !- Building Story Name
  {1e1bb786-570a-4ba7-8acc-9f4c0fa347b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {67bb80e9-ed51-4cdd-a102-b1877d39981e}, !- Handle
  Surface 65,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7d13480-edbc-4c34-b36a-34b80752d01d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 4 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 5 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 6 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 7 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 8 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 9 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {f6f19f8e-c22c-4c06-9995-0fe8a2c896be}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc62fefe-e2ea-4152-9e19-fab7c42b32d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b769282-1c78-4e7a-bc77-fe37e286511d}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fbbfbca-0fda-4849-83a4-2abb48b55a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd4ab7f-24b4-4e93-93d4-4621335a12a2}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d71bf19-c35a-4975-879b-6a9e395b0be5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5.77529135625809e-015, 3,           !- X,Y,Z Vertex 1 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 2 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c0674b8-1d47-44a7-9a16-22ad24cd0a53}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 3 {m}
  5, -5.77529135625809e-015, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d387cd2b-5fec-4381-a6d5-9365fea9bc31}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e133abea-0066-405d-bda5-e5b7cc1ad48b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -24, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5d2988-f6eb-45c0-b2c6-d1b1311e2017}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de462b36-10b0-4c00-9c26-3b408b30b3f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -28, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8e29170-bcd3-4850-ad26-c38b6800be83}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be335db9-6777-4e2e-a4da-eacb5001e17e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5844e2-e0ea-4ad8-b56a-a6c486e467db}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5efd815-8489-40a4-9a44-ef87141a99ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -24, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ab0ea8-43ff-4f87-82ab-a95275062eef}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca8bb5ca-d873-4856-b53b-91ffa7e64d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -16, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -19, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -19, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3858afaa-5249-44a7-bb3c-b8c5178e2ea9}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a38b3e6a-8f92-4bad-95e2-58bb425d1c7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -16, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342aedce-9919-4a7c-b734-d49f566449eb}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {72783b08-88df-4574-af90-a5bffb68745a}, !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb5dcb25-8f32-4344-9489-c6aeb1483723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -16, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {822be92e-ceae-443d-aac9-857ce571c4f3}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60238972-995f-45ae-9478-a88fc23bda8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4641bd6-1d6e-403e-86c0-97a4b60fd2eb}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ace6d5e9-fd4c-4d81-8ebb-28e0b34b7e67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -5, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -5, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -8, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b17d0534-a742-488e-925d-bb4be173ccfc}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c66cc3f-a121-463b-aa9d-406b8e4eb161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c54f1b58-899e-49de-b081-c8223c2a0793}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74702818-25ad-443f-8d8b-3c6a776563bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {500e9411-1c09-4066-8e60-7eb67a62a119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -3, 0, 3,                               !- X,Y,Z Vertex 5 {m}
  -3, -8, 3,                              !- X,Y,Z Vertex 6 {m}
  0, -8, 3,                               !- X,Y,Z Vertex 7 {m}
  0, -16, 3,                              !- X,Y,Z Vertex 8 {m}
  -3, -16, 3,                             !- X,Y,Z Vertex 9 {m}
  -3, -24, 3,                             !- X,Y,Z Vertex 10 {m}
  0, -24, 3,                              !- X,Y,Z Vertex 11 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 12 {m}

OS:Space,
  {44823163-6f28-4913-b8e8-458d261f6850}, !- Handle
  North-G,                                !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8e710aec-e935-488a-9a39-d7aaf186dc2f}, !- Building Story Name
  {a86dca7a-0e6b-4630-bba9-d91103a3e801}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {571d8906-0e41-4a5c-ad34-8f509c371917}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44823163-6f28-4913-b8e8-458d261f6850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8185ec1f-580f-4342-9910-513a6806ac86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 4 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 5 {m}
  -29, 15, 0;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f81968f7-7d48-4b0c-970c-a47ec7d6f7d0}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44823163-6f28-4913-b8e8-458d261f6850}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d71bf19-c35a-4975-879b-6a9e395b0be5}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44823163-6f28-4913-b8e8-458d261f6850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dd4ab7f-24b4-4e93-93d4-4621335a12a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbbfbca-0fda-4849-83a4-2abb48b55a0d}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44823163-6f28-4913-b8e8-458d261f6850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b769282-1c78-4e7a-bc77-fe37e286511d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cffb1419-020f-46ed-8e34-9b9022197f04}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44823163-6f28-4913-b8e8-458d261f6850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {923ae6c6-6e6f-44fa-a8a9-f0ddd7e587d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd0e859a-5366-47f8-95d4-d7b8358c82ba}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44823163-6f28-4913-b8e8-458d261f6850}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 15, 3,                             !- X,Y,Z Vertex 1 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31417452-523f-4ac5-b5d2-ddd39d81a865}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44823163-6f28-4913-b8e8-458d261f6850}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, 15, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11f93b0e-676d-4bc1-b1f5-2bfb5ba4ce02}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44823163-6f28-4913-b8e8-458d261f6850}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c966e88b-c65c-430b-8e83-461ca5eef2ce}, !- Handle
  Surface 89,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44823163-6f28-4913-b8e8-458d261f6850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f644db44-197d-4660-a684-bc20a51eada6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 3,                             !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 4 {m}
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 5 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Space,
  {4e2c8a51-76f5-4183-96dc-0b3ccd2f10bd}, !- Handle
  WC-AHU-GN,                              !- Name
  {d5f363d3-f47f-4cd6-bf64-36ef29683e72}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  39,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8e710aec-e935-488a-9a39-d7aaf186dc2f}, !- Building Story Name
  {a87bb15d-4e6b-4bfb-b1ab-2c43910acb61}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eca32a81-da66-4997-ab86-f893051aab85}, !- Handle
  Surface 90,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e2c8a51-76f5-4183-96dc-0b3ccd2f10bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a4845e8-8ae8-42f3-8986-ee484cc4938c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59bb54bb-5294-4a10-b779-1c5afb6ea1f4}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e2c8a51-76f5-4183-96dc-0b3ccd2f10bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923ae6c6-6e6f-44fa-a8a9-f0ddd7e587d4}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e2c8a51-76f5-4183-96dc-0b3ccd2f10bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cffb1419-020f-46ed-8e34-9b9022197f04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc62fefe-e2ea-4152-9e19-fab7c42b32d4}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e2c8a51-76f5-4183-96dc-0b3ccd2f10bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6f19f8e-c22c-4c06-9995-0fe8a2c896be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c66cc3f-a121-463b-aa9d-406b8e4eb161}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e2c8a51-76f5-4183-96dc-0b3ccd2f10bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b17d0534-a742-488e-925d-bb4be173ccfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b715d40a-5247-4f0d-bc73-52ffd9f3be2f}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e2c8a51-76f5-4183-96dc-0b3ccd2f10bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f99748-f953-4444-b0f2-d68f60304cd9}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e2c8a51-76f5-4183-96dc-0b3ccd2f10bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edb03460-6fd6-4245-95f6-3ddb28a67a80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {08578216-8349-4581-9ef7-6d9df2cd2f5a}, !- Handle
  Building Story 5,                       !- Name
  6,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {51818725-77a7-4fd0-9247-d14a8742cb04}; !- Group Rendering Name

OS:Space,
  {5e490a85-1898-48cf-93fe-4b91af62ad5e}, !- Handle
  South-1,                                !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  11,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {08578216-8349-4581-9ef7-6d9df2cd2f5a}, !- Building Story Name
  {6c8bdfae-dd13-43ea-9414-4c745984ce22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {449d7248-87dc-41b2-8894-6c1cfe980602}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e490a85-1898-48cf-93fe-4b91af62ad5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f98fc75-bb76-46b2-837c-50b5bf9d4ddb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 5 {m}
  19, 4, 0;                               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c0e9cadd-2879-4cc9-9ddd-b2c2942aac58}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e490a85-1898-48cf-93fe-4b91af62ad5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac20f149-0a25-4c42-b2c5-fd46634a6831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2caca76-61a8-4188-84ec-8f2899e5f526}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e490a85-1898-48cf-93fe-4b91af62ad5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1ee6656-5696-4e00-a884-bea59db07135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730a5ec0-9c00-4cdc-bd7f-792785d4b19f}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e490a85-1898-48cf-93fe-4b91af62ad5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90498ce0-1636-4ecb-bdce-9b79bf10abdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f17e863-3d1f-4a5a-9dff-76e44848cdaa}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e490a85-1898-48cf-93fe-4b91af62ad5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ef7fb7-8aab-41ce-b03d-c57dc1d874f3}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e490a85-1898-48cf-93fe-4b91af62ad5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef043c4e-cae3-4bae-8743-72bb7c3a152c}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e490a85-1898-48cf-93fe-4b91af62ad5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 3 {m}
  29, -11, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e787b4-b6c3-4705-8b80-65bbbd079006}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e490a85-1898-48cf-93fe-4b91af62ad5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83dbf65-1ded-45a1-95c2-83a33e51b419}, !- Handle
  Surface 105,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e490a85-1898-48cf-93fe-4b91af62ad5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {925de42e-1dae-4f92-ae8c-5c11cb3942ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 3,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3,                               !- X,Y,Z Vertex 4 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 5 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Space,
  {e05d69bb-01ca-41fc-8ce5-3e0df2d2395b}, !- Handle
  WC-AHU-1S,                              !- Name
  {d5f363d3-f47f-4cd6-bf64-36ef29683e72}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {08578216-8349-4581-9ef7-6d9df2cd2f5a}, !- Building Story Name
  {99a8c596-0b50-4c0d-97ec-e666664f525e}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {91760d48-cb4f-42d3-99b6-2c68e60fea3d}, !- Handle
  Surface 106,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e05d69bb-01ca-41fc-8ce5-3e0df2d2395b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34e595ee-8f92-46b9-b31e-cc2ff932f49c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c298b7b7-a298-4c50-98f0-303684899b33}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e05d69bb-01ca-41fc-8ce5-3e0df2d2395b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f4ed26d-85f7-4eb1-bd15-73405992df3a}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e05d69bb-01ca-41fc-8ce5-3e0df2d2395b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b0fe09-ae7d-47a6-b6c6-56b0789ca2c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d085539a-f9c0-44ee-bae1-88b653b04b6c}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e05d69bb-01ca-41fc-8ce5-3e0df2d2395b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3beb4ce8-31d6-4f37-a354-532dd90e06d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac20f149-0a25-4c42-b2c5-fd46634a6831}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e05d69bb-01ca-41fc-8ce5-3e0df2d2395b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0e9cadd-2879-4cc9-9ddd-b2c2942aac58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  14, -4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fbb4933-f71f-42e1-b3c3-2879b682fc3d}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e05d69bb-01ca-41fc-8ce5-3e0df2d2395b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d81571-0ada-4758-aa2e-8fe5f6a281bc}, !- Handle
  Surface 112,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e05d69bb-01ca-41fc-8ce5-3e0df2d2395b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee8d86b9-bf61-4112-af0c-62a014e0fa07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Handle
  Corridor1,                              !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {08578216-8349-4581-9ef7-6d9df2cd2f5a}, !- Building Story Name
  {7a1b2eb6-e551-4ad6-b6ef-489693e351be}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7e2c2b91-4d8d-44cd-a880-1f68d835ddd3}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {229e17c3-e3d0-48a9-8062-6f716f298796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 4 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 5 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 6 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 7 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 8 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 9 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {2be887d4-a139-4830-b5cd-670af14418b9}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {658fdc1b-7e1e-4b53-bf4b-392219a718b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54fbaf98-7ee3-494c-8a42-2b7d7073178c}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39debfc6-c38b-4464-866a-e76fd82f6ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf06e72-d758-450d-9b11-2f51a819f2fd}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc20bb26-1983-4194-9b4e-930573e8cc5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5.77529135625809e-015, 3,           !- X,Y,Z Vertex 1 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 2 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00948f65-83e3-401a-b2ed-a319f8efe53d}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 3 {m}
  5, -5.77529135625809e-015, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90498ce0-1636-4ecb-bdce-9b79bf10abdf}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {730a5ec0-9c00-4cdc-bd7f-792785d4b19f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -24, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ee6656-5696-4e00-a884-bea59db07135}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2caca76-61a8-4188-84ec-8f2899e5f526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -28, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3beb4ce8-31d6-4f37-a354-532dd90e06d5}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d085539a-f9c0-44ee-bae1-88b653b04b6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b0fe09-ae7d-47a6-b6c6-56b0789ca2c6}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f4ed26d-85f7-4eb1-bd15-73405992df3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -24, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce0f59e1-dc57-4f0b-8006-ada3e6da386f}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4719f79-8ec8-42a0-a48f-70633f5baffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -16, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -19, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -19, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6197faeb-47af-489c-abcb-b153458af0e8}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6a4d30f-d176-4073-b218-87c07aa79216}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -16, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a67c0edd-33c0-44e0-b18e-c25a65a3f09b}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  {72783b08-88df-4574-af90-a5bffb68745a}, !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47709461-b641-4955-a092-c1498843e55d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -16, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df42f5d-64aa-452b-b38b-77f628db4272}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02097628-7926-44b3-ad78-20d6a2267659}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37dad31c-8fc7-4c97-83a1-b1f65324c1ac}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefb917a-b207-4ed8-b65f-0ecc8d4a7123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -5, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -5, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -8, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {920e6845-d821-4757-a85d-5d0c0e3bb056}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a72f1677-5e18-4333-80f8-a8a2d501e481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3390a256-16a6-4e88-b7b0-0c2627b1e709}, !- Handle
  Surface 128,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47ecd8d4-b7c1-4b3b-b782-798920c55975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48756024-bfe9-4c07-aa25-76d98ce25420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -3, 0, 3,                               !- X,Y,Z Vertex 5 {m}
  -3, -8, 3,                              !- X,Y,Z Vertex 6 {m}
  0, -8, 3,                               !- X,Y,Z Vertex 7 {m}
  0, -16, 3,                              !- X,Y,Z Vertex 8 {m}
  -3, -16, 3,                             !- X,Y,Z Vertex 9 {m}
  -3, -24, 3,                             !- X,Y,Z Vertex 10 {m}
  0, -24, 3,                              !- X,Y,Z Vertex 11 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 12 {m}

OS:Space,
  {b7d87965-ad10-486c-aa9c-261c04e751e7}, !- Handle
  North-1,                                !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {08578216-8349-4581-9ef7-6d9df2cd2f5a}, !- Building Story Name
  {58fe1f2c-b48d-494d-b87e-1f177531a465}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {33c79013-e564-4090-b50b-580ede0811d2}, !- Handle
  Surface 129,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7d87965-ad10-486c-aa9c-261c04e751e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c935aa02-a60d-4112-8c02-e261fcf3e50f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 4 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 5 {m}
  -29, 15, 0;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9e679959-cffe-4978-b3e3-0f88820e7ab2}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d87965-ad10-486c-aa9c-261c04e751e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc20bb26-1983-4194-9b4e-930573e8cc5b}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d87965-ad10-486c-aa9c-261c04e751e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abf06e72-d758-450d-9b11-2f51a819f2fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39debfc6-c38b-4464-866a-e76fd82f6ab4}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d87965-ad10-486c-aa9c-261c04e751e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54fbaf98-7ee3-494c-8a42-2b7d7073178c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a88cb6-79d8-4026-a79e-656746ec05a1}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d87965-ad10-486c-aa9c-261c04e751e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb5dff40-8663-4619-a5c1-e797a483c63b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7183aff8-165f-488c-97d6-87691d25dfd9}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d87965-ad10-486c-aa9c-261c04e751e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 15, 3,                             !- X,Y,Z Vertex 1 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab0df1f-c7b3-4daa-b1e2-e88709d99d8c}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d87965-ad10-486c-aa9c-261c04e751e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, 15, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd5a2f7a-d209-4c8d-896a-7d6ec9c829f7}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d87965-ad10-486c-aa9c-261c04e751e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac383efb-ee8a-4699-baeb-c3c7bc017ef5}, !- Handle
  Surface 137,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7d87965-ad10-486c-aa9c-261c04e751e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f7be3f4-8548-44b6-8322-156a0893a5bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 3,                             !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 4 {m}
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 5 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Space,
  {f75945c3-4164-4a9e-8159-ba4e381d707d}, !- Handle
  WC-AHU-1N,                              !- Name
  {d5f363d3-f47f-4cd6-bf64-36ef29683e72}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  39,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {08578216-8349-4581-9ef7-6d9df2cd2f5a}, !- Building Story Name
  {9a28c451-ee58-494f-bd22-ec0f76a6069a}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4002e240-6fbe-4bdc-8d35-15d099cf8850}, !- Handle
  Surface 138,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f75945c3-4164-4a9e-8159-ba4e381d707d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1db99f23-9148-4c58-b8d6-82fc9a215772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ac0195-cafb-4988-ae00-92c1730c14c7}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f75945c3-4164-4a9e-8159-ba4e381d707d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5dff40-8663-4619-a5c1-e797a483c63b}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f75945c3-4164-4a9e-8159-ba4e381d707d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71a88cb6-79d8-4026-a79e-656746ec05a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {658fdc1b-7e1e-4b53-bf4b-392219a718b3}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f75945c3-4164-4a9e-8159-ba4e381d707d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2be887d4-a139-4830-b5cd-670af14418b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72f1677-5e18-4333-80f8-a8a2d501e481}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f75945c3-4164-4a9e-8159-ba4e381d707d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {920e6845-d821-4757-a85d-5d0c0e3bb056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999e5512-1dae-47a8-b961-d01b7965d3b1}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f75945c3-4164-4a9e-8159-ba4e381d707d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcfe6617-0740-4462-ba7a-32c414e5b2af}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f75945c3-4164-4a9e-8159-ba4e381d707d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17bdff85-293e-4f9d-b702-e6bbef72ad31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d5f2c8cc-ec77-4604-a0b2-033f2415e3a9}, !- Handle
  Building Story 6,                       !- Name
  9,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f95ac24d-4f8e-4320-b3ad-feaf337b6a39}; !- Group Rendering Name

OS:Space,
  {01fcdb58-1a6f-412b-9dba-a37958d065b8}, !- Handle
  South-2,                                !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  11,                                     !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {d5f2c8cc-ec77-4604-a0b2-033f2415e3a9}, !- Building Story Name
  {6d696cbc-8eba-4ab5-bcff-149a84b3c5d4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b683db66-9640-4751-ace4-68e8ceb1e4ed}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01fcdb58-1a6f-412b-9dba-a37958d065b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47744c74-5c49-4682-af83-c92a4df620ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 5 {m}
  19, 4, 0;                               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e68be972-bfad-4fcf-9db2-194fc2e358d2}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01fcdb58-1a6f-412b-9dba-a37958d065b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5f43cb7-ca4a-434a-ba90-1944b7bacdc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c505ed74-74c6-4389-9704-842578865b2c}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01fcdb58-1a6f-412b-9dba-a37958d065b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a97bfc3-44dd-4dfa-953a-680493917c10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ec9bc2-d256-43f8-93f8-e3899a89dc81}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01fcdb58-1a6f-412b-9dba-a37958d065b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7c1e477-fdef-496e-97d5-2f6d730e59e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f37ea48-ae93-4de4-87e6-b6f6e1af5aea}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01fcdb58-1a6f-412b-9dba-a37958d065b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {334bf7f9-a707-40a7-a821-b8046e84dbfe}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01fcdb58-1a6f-412b-9dba-a37958d065b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b6b5160-da7d-47a1-8586-3d006ad31694}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01fcdb58-1a6f-412b-9dba-a37958d065b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 3 {m}
  29, -11, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac8594b7-6fb7-481b-837c-ad01a6daab39}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01fcdb58-1a6f-412b-9dba-a37958d065b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5c7d586-f78c-4729-b2f1-93fae02b43a6}, !- Handle
  Surface 153,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01fcdb58-1a6f-412b-9dba-a37958d065b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58aa4983-6496-4e3d-bac3-e0769bb7ad87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 3,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3,                               !- X,Y,Z Vertex 4 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 5 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Space,
  {cc6ee04c-17f1-4e52-baac-fdac593cc832}, !- Handle
  WC-AHU-2S,                              !- Name
  {d5f363d3-f47f-4cd6-bf64-36ef29683e72}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15,                                     !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {d5f2c8cc-ec77-4604-a0b2-033f2415e3a9}, !- Building Story Name
  {51e1b8a6-79b3-4966-9ece-bea249b6a5d1}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b68bee4d-c0b3-41d0-86f0-02c52b198743}, !- Handle
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cc6ee04c-17f1-4e52-baac-fdac593cc832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78715ca9-9630-4c97-b8b1-14c90d4c2b80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02f3553-a0ed-423b-958f-dde5f1de58d0}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6ee04c-17f1-4e52-baac-fdac593cc832}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ea39f1-4774-4925-acdb-a06854d3d0a0}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6ee04c-17f1-4e52-baac-fdac593cc832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e24b039-5c40-4c24-a324-b708a41cdb02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c2f444b-d05e-4ccc-b6e2-52608a382eea}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6ee04c-17f1-4e52-baac-fdac593cc832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c349fd30-2b75-415f-93d7-871f218224d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5f43cb7-ca4a-434a-ba90-1944b7bacdc3}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6ee04c-17f1-4e52-baac-fdac593cc832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e68be972-bfad-4fcf-9db2-194fc2e358d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  14, -4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8fb8d97-384e-455d-9d9e-f0f8b6a643a9}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6ee04c-17f1-4e52-baac-fdac593cc832}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba3e5f73-1066-4a55-8c9f-d590cbdbfccb}, !- Handle
  Surface 160,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc6ee04c-17f1-4e52-baac-fdac593cc832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {935e6dbe-d1b3-4312-a9d4-91f01959e3d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Handle
  Corridor2,                              !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {d5f2c8cc-ec77-4604-a0b2-033f2415e3a9}, !- Building Story Name
  {00eab80f-0dcb-4387-888b-de2f5997c67a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c27c869e-77a6-43b5-ab35-f9b6c6db306d}, !- Handle
  Surface 161,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c5c4701-f9af-4a15-9098-a644c8bcd84c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 4 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 5 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 6 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 7 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 8 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 9 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {bc0bb59e-2812-46dc-a2b5-d19013bbacd2}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce38f400-b5bc-4f2c-9d2d-3887422b69ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576a619b-1d40-4aee-994d-6638f599e8c3}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdc66af4-0b20-48f9-bae4-2f531aac85e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e786f0-a1e3-43a7-9eb9-1d4c5a204411}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb922121-7ed1-43ce-a865-23162fbd5bf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5.77529135625809e-015, 3,           !- X,Y,Z Vertex 1 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 2 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f72c2b4-ef67-4412-b0a1-3355dbfa0bce}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 3 {m}
  5, -5.77529135625809e-015, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c1e477-fdef-496e-97d5-2f6d730e59e2}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ec9bc2-d256-43f8-93f8-e3899a89dc81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -24, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a97bfc3-44dd-4dfa-953a-680493917c10}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c505ed74-74c6-4389-9704-842578865b2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -28, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c349fd30-2b75-415f-93d7-871f218224d9}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c2f444b-d05e-4ccc-b6e2-52608a382eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e24b039-5c40-4c24-a324-b708a41cdb02}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59ea39f1-4774-4925-acdb-a06854d3d0a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -24, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39210d55-da61-47c4-acd3-e407cf48f10e}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -16, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -24, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8a97ba-6f21-499f-b56e-49adfe5a3163}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2db20b3-2e28-4bda-ad26-645b4b17f041}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -16, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b74a993-1de4-4961-98b3-c2f77f4188e8}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  {72783b08-88df-4574-af90-a5bffb68745a}, !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d3aa8fd-37f0-4c55-a2b3-38face03d4dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -16, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7a1c991-c6da-48b5-9c85-c5815b842a41}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14bf7d70-3ac5-4942-a78c-bce851f0b61d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62060a6c-c5ef-4f4b-8ea4-21dcb6a604a5}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -8, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0988c5d2-6d87-46ea-923f-4ed1461ce25e}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29d695dd-e4a3-43d8-af2c-7b066880ed55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031916a9-d030-4c18-9f1f-2fd14f3e84b1}, !- Handle
  Surface 176,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10ed825d-e6d1-4c8e-ba19-5a69dfef9ea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ac79fde-5db1-4b54-a751-6eb0e89f7205}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -3, 0, 3,                               !- X,Y,Z Vertex 5 {m}
  -3, -8, 3,                              !- X,Y,Z Vertex 6 {m}
  0, -8, 3,                               !- X,Y,Z Vertex 7 {m}
  0, -16, 3,                              !- X,Y,Z Vertex 8 {m}
  -3, -16, 3,                             !- X,Y,Z Vertex 9 {m}
  -3, -24, 3,                             !- X,Y,Z Vertex 10 {m}
  0, -24, 3,                              !- X,Y,Z Vertex 11 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 12 {m}

OS:Space,
  {605dd9e1-1dc6-47f7-a68e-06179b5c172a}, !- Handle
  North-2,                                !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {d5f2c8cc-ec77-4604-a0b2-033f2415e3a9}, !- Building Story Name
  {1f3d44f4-f414-4ec7-a76c-988a897d760a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7c7380d0-3d3e-4ee8-bec9-0a6a16c78e4b}, !- Handle
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {605dd9e1-1dc6-47f7-a68e-06179b5c172a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43d9b1a4-3310-4e5a-9a6a-2eae7d6a57e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 4 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 5 {m}
  -29, 15, 0;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5c233dd1-fff4-4e08-b95c-01fe798111ec}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605dd9e1-1dc6-47f7-a68e-06179b5c172a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb922121-7ed1-43ce-a865-23162fbd5bf4}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605dd9e1-1dc6-47f7-a68e-06179b5c172a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8e786f0-a1e3-43a7-9eb9-1d4c5a204411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc66af4-0b20-48f9-bae4-2f531aac85e6}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605dd9e1-1dc6-47f7-a68e-06179b5c172a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576a619b-1d40-4aee-994d-6638f599e8c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bdacdc-f6b2-4d2f-b82d-579066972448}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605dd9e1-1dc6-47f7-a68e-06179b5c172a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b9ae52-3aee-481a-a36a-2fb1febd165a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b0ff77-8aa9-42a5-abbf-674a613d9344}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605dd9e1-1dc6-47f7-a68e-06179b5c172a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 15, 3,                             !- X,Y,Z Vertex 1 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4dea5c8-8053-4d3d-a2ef-6d0a2afbbcd9}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605dd9e1-1dc6-47f7-a68e-06179b5c172a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, 15, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e877b279-ec35-4993-909c-39a1840b9bcd}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605dd9e1-1dc6-47f7-a68e-06179b5c172a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c3bf3d-173a-441f-b769-91aeadf58f24}, !- Handle
  Surface 185,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {605dd9e1-1dc6-47f7-a68e-06179b5c172a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a105d295-78aa-47ba-97d3-c7ae8d9427d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 3,                             !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 4 {m}
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 5 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Space,
  {7d080904-2a37-4549-90e0-0302c2817c00}, !- Handle
  WC-AHU-2N,                              !- Name
  {d5f363d3-f47f-4cd6-bf64-36ef29683e72}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  39,                                     !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {d5f2c8cc-ec77-4604-a0b2-033f2415e3a9}, !- Building Story Name
  {f5bf40f5-900a-4989-9db1-5b2cf10a9b31}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b44477c0-b861-4f65-85c3-b4467b396158}, !- Handle
  Surface 186,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d080904-2a37-4549-90e0-0302c2817c00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e7b69d2-31d8-4d2a-b4df-3394e62ba87e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {604c6019-753c-4bda-aee2-c40cd985b6fb}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d080904-2a37-4549-90e0-0302c2817c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b9ae52-3aee-481a-a36a-2fb1febd165a}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d080904-2a37-4549-90e0-0302c2817c00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38bdacdc-f6b2-4d2f-b82d-579066972448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce38f400-b5bc-4f2c-9d2d-3887422b69ae}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d080904-2a37-4549-90e0-0302c2817c00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc0bb59e-2812-46dc-a2b5-d19013bbacd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d695dd-e4a3-43d8-af2c-7b066880ed55}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d080904-2a37-4549-90e0-0302c2817c00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0988c5d2-6d87-46ea-923f-4ed1461ce25e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd00e193-b45a-423a-9c52-4d17a6a9b874}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d080904-2a37-4549-90e0-0302c2817c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3158568e-f416-442b-8a7c-c58fb674b2c9}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d080904-2a37-4549-90e0-0302c2817c00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73337e47-165a-46a7-8e8a-2611355b95f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {8f4a8cd8-338a-46a2-bebd-ab20fd6a13d3}, !- Handle
  Building Story 7,                       !- Name
  12,                                     !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {adf39296-902e-4ae4-a144-0d5b20da8b65}; !- Group Rendering Name

OS:Space,
  {eea52b34-59ff-4842-b7fb-3b6845218bba}, !- Handle
  South-3,                                !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  11,                                     !- Y Origin {m}
  16,                                     !- Z Origin {m}
  {8f4a8cd8-338a-46a2-bebd-ab20fd6a13d3}, !- Building Story Name
  {4e67c86d-11a4-43cd-8ddc-6b94a4e7bccb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e4c90379-6942-4059-a237-f7def38a12e3}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eea52b34-59ff-4842-b7fb-3b6845218bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0423b1d0-df14-463b-8977-f5c71a0fad1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 5 {m}
  19, 4, 0;                               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d0996914-df32-46a3-ba70-4306ca0004b4}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea52b34-59ff-4842-b7fb-3b6845218bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6e78257-729e-470e-beb8-963e47f467bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139ebae3-4d32-41e9-8744-331292c99c54}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea52b34-59ff-4842-b7fb-3b6845218bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {456a1c85-7acc-42e4-94b5-e9e38ddabcff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf0408b4-0742-4c30-9788-c2d37928097a}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea52b34-59ff-4842-b7fb-3b6845218bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d62c1aa-62e3-421c-b6c2-e7ae9869d5dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998ff598-3f59-4ebd-8433-1a820f3b33e2}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea52b34-59ff-4842-b7fb-3b6845218bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {483a0db0-045f-4782-a83f-cc205040d375}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea52b34-59ff-4842-b7fb-3b6845218bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 2 {m}
  29, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae8ba549-3037-4317-870a-2a0b40547918}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea52b34-59ff-4842-b7fb-3b6845218bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  29, -11, 0,                             !- X,Y,Z Vertex 3 {m}
  29, -11, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d81c28d-0400-4524-922d-1913b1e36173}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea52b34-59ff-4842-b7fb-3b6845218bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec45e59-ffbf-4479-b110-3fc395979d68}, !- Handle
  Surface 201,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eea52b34-59ff-4842-b7fb-3b6845218bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6705787e-bd48-407e-838e-8cb86a794750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -11, 3,                             !- X,Y,Z Vertex 1 {m}
  29, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  19, 4, 3,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 3,                               !- X,Y,Z Vertex 4 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 5 {m}
  0, -11, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Space,
  {b174cc01-0de6-418a-a7d2-9cf747c94014}, !- Handle
  WC-AHU-3S,                              !- Name
  {d5f363d3-f47f-4cd6-bf64-36ef29683e72}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15,                                     !- Y Origin {m}
  16,                                     !- Z Origin {m}
  {8f4a8cd8-338a-46a2-bebd-ab20fd6a13d3}, !- Building Story Name
  {b0be943a-26ed-404e-9ffa-d35169ec44d4}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8f5c44ad-6e52-46da-b355-fa55c93f5e15}, !- Handle
  Surface 202,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b174cc01-0de6-418a-a7d2-9cf747c94014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63d0491b-6173-49b4-a325-c82b7c2fe353}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2242c1cf-568c-4222-92ec-722d03f1ed89}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b174cc01-0de6-418a-a7d2-9cf747c94014}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6334a0d4-5dcd-41af-8fca-f221fcccd213}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b174cc01-0de6-418a-a7d2-9cf747c94014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a49c20a-bf74-4d73-871d-fa4922fcc44d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56dd712-368c-459b-ab7b-1387cc550256}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b174cc01-0de6-418a-a7d2-9cf747c94014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d73f39f9-dd1b-4541-94fa-14192cd506b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e78257-729e-470e-beb8-963e47f467bc}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b174cc01-0de6-418a-a7d2-9cf747c94014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0996914-df32-46a3-ba70-4306ca0004b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  14, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  14, -4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa69ba7c-d026-4159-b3d5-5a509a9dcf9a}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b174cc01-0de6-418a-a7d2-9cf747c94014}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5da9cdf-cc78-4132-b379-2e72349b8c42}, !- Handle
  Surface 208,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b174cc01-0de6-418a-a7d2-9cf747c94014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c511580d-0cf8-4e6a-b8d1-e39d76880c54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, -4, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Handle
  Corridor3,                              !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  16,                                     !- Z Origin {m}
  {8f4a8cd8-338a-46a2-bebd-ab20fd6a13d3}, !- Building Story Name
  {91e8ffdf-8630-4fb9-b941-bcdeca3a43fe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9b6dedde-ea4e-4a74-be68-060f33ea44de}, !- Handle
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6227787e-8294-4784-95af-30b515b20420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 4 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 5 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 6 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 7 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 8 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 9 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {c61371c2-7785-4b91-85bf-23c8583bce3e}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {034c18b6-e8b2-45b7-98f3-bf14ee2b1ad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f15ccb-b6b3-4606-ade3-3e648ef6248b}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ccf6097-63d6-430a-ac93-025d05e9f281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d08cbfa-379e-494b-9f83-117356b050df}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48210777-7670-4823-af11-9646e5547d64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5.77529135625809e-015, 3,           !- X,Y,Z Vertex 1 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 2 {m}
  5, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c12abcd5-f4e7-4c09-8745-14c951af6c54}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -5.77529135625809e-015, 0,           !- X,Y,Z Vertex 3 {m}
  5, -5.77529135625809e-015, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d62c1aa-62e3-421c-b6c2-e7ae9869d5dd}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf0408b4-0742-4c30-9788-c2d37928097a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -24, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456a1c85-7acc-42e4-94b5-e9e38ddabcff}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139ebae3-4d32-41e9-8744-331292c99c54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  5, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  5, -28, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d73f39f9-dd1b-4541-94fa-14192cd506b5}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c56dd712-368c-459b-ab7b-1387cc550256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a49c20a-bf74-4d73-871d-fa4922fcc44d}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6334a0d4-5dcd-41af-8fca-f221fcccd213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -24, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -24, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -24, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d89c0c7d-cf41-4238-afaa-d97cfbc21941}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -16, 3,                             !- X,Y,Z Vertex 1 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -24, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -24, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ca6242b-9321-4250-8e89-7a19027409c8}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dce12b57-8f6d-4ac8-8f13-7326749e18bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, -16, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, -16, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c10531a8-aa1b-4820-bd0f-4d4143379b5c}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  {72783b08-88df-4574-af90-a5bffb68745a}, !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a7276e-e5ae-41e2-befc-6fd6cbba0d40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -16, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -16, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ada5154-6c3c-4267-9507-c38bb9d59c73}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec286e83-5762-43d4-a1d4-594cfe135773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a6b056-1a8f-4e64-ae22-33617d601f92}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  -3, -8, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5ec0cd-bc28-4fcb-9c92-795e4016e66a}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8cafe22-5b22-476b-af20-f61ad21a27c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9a69d4d-aacb-4754-befd-da197c51dc1b}, !- Handle
  Surface 224,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d4604d3-259d-44f0-908d-89b49c1eba2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abed5f3d-36ce-4afc-8fd7-2aa4dea7c4d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -28, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -3, 0, 3,                               !- X,Y,Z Vertex 5 {m}
  -3, -8, 3,                              !- X,Y,Z Vertex 6 {m}
  0, -8, 3,                               !- X,Y,Z Vertex 7 {m}
  0, -16, 3,                              !- X,Y,Z Vertex 8 {m}
  -3, -16, 3,                             !- X,Y,Z Vertex 9 {m}
  -3, -24, 3,                             !- X,Y,Z Vertex 10 {m}
  0, -24, 3,                              !- X,Y,Z Vertex 11 {m}
  0, -28, 3;                              !- X,Y,Z Vertex 12 {m}

OS:Space,
  {bfc0e2e2-3266-4558-8dfd-e51ce838aaef}, !- Handle
  North-3,                                !- Name
  {4983ed18-0264-4022-ae77-23e2d581242b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29,                                     !- X Origin {m}
  39,                                     !- Y Origin {m}
  16,                                     !- Z Origin {m}
  {8f4a8cd8-338a-46a2-bebd-ab20fd6a13d3}, !- Building Story Name
  {be12e95f-b3af-45e0-af9f-398efea1eb54}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {030a89e3-24a4-4b11-8ece-cb6c516d0005}, !- Handle
  Surface 225,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfc0e2e2-3266-4558-8dfd-e51ce838aaef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e093da2-dae2-4678-99ce-c73a5298ffcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 4 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 5 {m}
  -29, 15, 0;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4e7bb6d0-6d8f-44d5-a2f0-30fb306dc088}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfc0e2e2-3266-4558-8dfd-e51ce838aaef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48210777-7670-4823-af11-9646e5547d64}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfc0e2e2-3266-4558-8dfd-e51ce838aaef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d08cbfa-379e-494b-9f83-117356b050df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ccf6097-63d6-430a-ac93-025d05e9f281}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfc0e2e2-3266-4558-8dfd-e51ce838aaef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15f15ccb-b6b3-4606-ade3-3e648ef6248b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -10, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89754698-161c-44f3-b489-665e7ffa5ce6}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfc0e2e2-3266-4558-8dfd-e51ce838aaef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1ebd59f-97fb-4ac9-9340-290244de5d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 1 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 2 {m}
  -15, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e91e959f-f5a6-43c0-8094-d84dbcca5a71}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfc0e2e2-3266-4558-8dfd-e51ce838aaef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, 15, 3,                             !- X,Y,Z Vertex 1 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, 4.00000000000001, 0,               !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {370d7a5c-50cc-4e81-b7ae-15b79c9fae32}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfc0e2e2-3266-4558-8dfd-e51ce838aaef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, 15, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844d6271-cf8c-4d69-a053-55ada173c645}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfc0e2e2-3266-4558-8dfd-e51ce838aaef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7573f598-3c79-433d-9ab0-d26fa0b6d1a8}, !- Handle
  Surface 233,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfc0e2e2-3266-4558-8dfd-e51ce838aaef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8afaa623-602e-444e-a926-ba4e02aba98b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 2 {m}
  -29, 15, 3,                             !- X,Y,Z Vertex 3 {m}
  -29, 4.00000000000001, 3,               !- X,Y,Z Vertex 4 {m}
  -10, 4.00000000000001, 3,               !- X,Y,Z Vertex 5 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Space,
  {01a2ec21-6ce4-446a-baee-97eff375b0dd}, !- Handle
  WC-AHU-3N,                              !- Name
  {d5f363d3-f47f-4cd6-bf64-36ef29683e72}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  39,                                     !- Y Origin {m}
  16,                                     !- Z Origin {m}
  {8f4a8cd8-338a-46a2-bebd-ab20fd6a13d3}, !- Building Story Name
  {16db655f-eeb8-4dc1-81b9-ec71fccf8784}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ff7711b5-fe76-4036-90e6-699783df4943}, !- Handle
  Surface 234,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01a2ec21-6ce4-446a-baee-97eff375b0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1faf9060-39cb-4a3a-b264-2d2f6b50f60f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b16a5f18-6f8e-4949-855b-30a4b4c708c5}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01a2ec21-6ce4-446a-baee-97eff375b0dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ebd59f-97fb-4ac9-9340-290244de5d26}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01a2ec21-6ce4-446a-baee-97eff375b0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89754698-161c-44f3-b489-665e7ffa5ce6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {034c18b6-e8b2-45b7-98f3-bf14ee2b1ad6}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01a2ec21-6ce4-446a-baee-97eff375b0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c61371c2-7785-4b91-85bf-23c8583bce3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8cafe22-5b22-476b-af20-f61ad21a27c1}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01a2ec21-6ce4-446a-baee-97eff375b0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa5ec0cd-bc28-4fcb-9c92-795e4016e66a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58bc1ba-0226-40d9-b758-82e490987caf}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01a2ec21-6ce4-446a-baee-97eff375b0dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ca5d3a-925a-44a0-9a45-09963d3a4a99}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01a2ec21-6ce4-446a-baee-97eff375b0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eca5022f-ac7b-471c-b56c-5db46373a00b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4fd63a29-aa3e-4cab-9463-80b387f31607}, !- Handle
  Rendering Color 36,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {83ebe3b9-1512-4e4c-964e-a79a2991fb51}, !- Handle
  Rendering Color 37,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51818725-77a7-4fd0-9247-d14a8742cb04}, !- Handle
  Rendering Color 38,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f95ac24d-4f8e-4320-b3ad-feaf337b6a39}, !- Handle
  Rendering Color 39,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adf39296-902e-4ae4-a144-0d5b20da8b65}, !- Handle
  Rendering Color 40,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:BuildingStory,
  {9d591bea-58fa-46bc-a78d-25153bbcd47d}, !- Handle
  Building Story 8,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5769d5d6-eab9-4b01-ac95-1a4807091c08}; !- Group Rendering Name

OS:Space,
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Handle
  Plenum3,                                !- Name
  {8302e09c-e029-4979-a66a-216fd7df8f3b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  19,                                     !- Z Origin {m}
  {9d591bea-58fa-46bc-a78d-25153bbcd47d}, !- Building Story Name
  {fffa36c3-658c-41e5-bd41-647ce685744b}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8afaa623-602e-444e-a926-ba4e02aba98b}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7573f598-3c79-433d-9ab0-d26fa0b6d1a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 54, 0,                              !- X,Y,Z Vertex 1 {m}
  29, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  19, 39, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 43, 0,                              !- X,Y,Z Vertex 4 {m}
  0, 43, 0,                               !- X,Y,Z Vertex 5 {m}
  0, 54, 0;                               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f9739839-336d-4ac9-8e8a-f6a1552029e6}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c8b9f8-b626-4754-8f23-95ee2d4d11fe}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 15, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8db594db-65d1-4b2e-a566-742a41da8067}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 23, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 23, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 15, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba9935fd-6368-4e61-9879-54a1d7ae8cf3}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f24b1337-d15a-4a02-bf81-3114f927648d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 23, 1,                              !- X,Y,Z Vertex 1 {m}
  14, 23, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 23, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 23, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {462c526f-b684-4d3f-b267-95d5228a2cc6}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b0e6711-8d21-4bc2-9d95-c3919a618af7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 31, 1,                              !- X,Y,Z Vertex 1 {m}
  14, 31, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 23, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 23, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bad59c5-e8d0-4bf0-b8bb-3f0a31a68158}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b13bee-4b4a-48a4-8bbf-726577e9ec0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 31, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 31, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 31, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 31, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da64a0e5-a05f-404a-8ba3-2ee9b51b2a52}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 39, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 31, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 31, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec14e99b-71f7-4d6b-a371-774964e19e15}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 39, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 39, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 39, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f61b63ae-47af-4e96-b875-2b972910315b}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 54, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 54, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 39, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 39, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64fa68ba-bf07-4f45-aa4f-03cee6d9531b}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 54, 1,                              !- X,Y,Z Vertex 1 {m}
  29, 54, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 54, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 54, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b545ab5-819c-44f8-b3f8-748729ee0cc1}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 39, 1,                              !- X,Y,Z Vertex 1 {m}
  29, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  29, 54, 0,                              !- X,Y,Z Vertex 3 {m}
  29, 54, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30989235-78fb-4b91-b862-9d0a96aa31d5}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 39, 1,                              !- X,Y,Z Vertex 1 {m}
  19, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  29, 39, 0,                              !- X,Y,Z Vertex 3 {m}
  29, 39, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3839e326-1ae9-4cf5-b2ff-f91e7cb6c914}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 15, 1,                              !- X,Y,Z Vertex 1 {m}
  19, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  19, 39, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 39, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0a6dea-fe44-4d0a-8043-64d71ebccf61}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 15, 1,                              !- X,Y,Z Vertex 1 {m}
  29, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  19, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 15, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf32a39d-dc9d-4984-88e6-0fbab7fa0eed}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 0, 1,                               !- X,Y,Z Vertex 1 {m}
  29, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  29, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  29, 15, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a8fd8ed-22dd-49c7-bc4b-c81097112f73}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  29, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 0, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0922e05d-e6ca-4a11-be47-f00b42a1d591}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 0, 1,                               !- X,Y,Z Vertex 1 {m}
  29, 15, 1,                              !- X,Y,Z Vertex 2 {m}
  19, 15, 1,                              !- X,Y,Z Vertex 3 {m}
  19, 39, 1,                              !- X,Y,Z Vertex 4 {m}
  29, 39, 1,                              !- X,Y,Z Vertex 5 {m}
  29, 54, 1,                              !- X,Y,Z Vertex 6 {m}
  0, 54, 1,                               !- X,Y,Z Vertex 7 {m}
  0, 39, 1,                               !- X,Y,Z Vertex 8 {m}
  11, 39, 1,                              !- X,Y,Z Vertex 9 {m}
  11, 31, 1,                              !- X,Y,Z Vertex 10 {m}
  14, 31, 1,                              !- X,Y,Z Vertex 11 {m}
  14, 23, 1,                              !- X,Y,Z Vertex 12 {m}
  11, 23, 1,                              !- X,Y,Z Vertex 13 {m}
  11, 15, 1,                              !- X,Y,Z Vertex 14 {m}
  0, 15, 1,                               !- X,Y,Z Vertex 15 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 16 {m}

OS:Rendering:Color,
  {5769d5d6-eab9-4b01-ac95-1a4807091c08}, !- Handle
  Rendering Color 41,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Surface,
  {eca5022f-ac7b-471c-b56c-5db46373a00b}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ca5d3a-925a-44a0-9a45-09963d3a4a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 43, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 39, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 43, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6705787e-bd48-407e-838e-8cb86a794750}, !- Handle
  Surface 260,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec45e59-ffbf-4479-b110-3fc395979d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  29, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 4 {m}
  19, 11, 0,                              !- X,Y,Z Vertex 5 {m}
  19, 15, 0;                              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {abed5f3d-36ce-4afc-8fd7-2aa4dea7c4d9}, !- Handle
  Surface 261,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9a69d4d-aacb-4754-befd-da197c51dc1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 43, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 15, 0,                              !- X,Y,Z Vertex 4 {m}
  11, 15, 0,                              !- X,Y,Z Vertex 5 {m}
  11, 23, 0,                              !- X,Y,Z Vertex 6 {m}
  14, 23, 0,                              !- X,Y,Z Vertex 7 {m}
  14, 31, 0,                              !- X,Y,Z Vertex 8 {m}
  11, 31, 0,                              !- X,Y,Z Vertex 9 {m}
  11, 39, 0,                              !- X,Y,Z Vertex 10 {m}
  14, 39, 0,                              !- X,Y,Z Vertex 11 {m}
  14, 43, 0;                              !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {c511580d-0cf8-4e6a-b8d1-e39d76880c54}, !- Handle
  Surface 262,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75b2c8ff-ba86-4ef4-833d-692fd035bca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5da9cdf-cc78-4132-b379-2e72349b8c42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Handle
  Plenum2,                                !- Name
  {8302e09c-e029-4979-a66a-216fd7df8f3b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  15,                                     !- Z Origin {m}
  {9d591bea-58fa-46bc-a78d-25153bbcd47d}, !- Building Story Name
  {4859580c-12f7-4add-9635-e025b7fe0893}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a105d295-78aa-47ba-97d3-c7ae8d9427d8}, !- Handle
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9c3bf3d-173a-441f-b769-91aeadf58f24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 54, 0,                              !- X,Y,Z Vertex 1 {m}
  29, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  19, 39, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 43, 0,                              !- X,Y,Z Vertex 4 {m}
  0, 43, 0,                               !- X,Y,Z Vertex 5 {m}
  0, 54, 0;                               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {26fc5357-8a00-4a72-af56-1e4c84f8f9df}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8315eb9e-6988-43fa-88bb-61cbd4503845}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 15, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b36434a-77c7-4a79-970c-689398260804}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 23, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 23, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 15, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {736fa406-cef7-4d66-b37e-5bc0cc26c10e}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1604bb78-4991-4e24-bd1e-b0ced5a9bc04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 23, 1,                              !- X,Y,Z Vertex 1 {m}
  14, 23, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 23, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 23, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995f67bf-5c48-4a57-9555-4accfeaff26f}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eed3725-dfbc-4bcd-a2b8-581255249e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 31, 1,                              !- X,Y,Z Vertex 1 {m}
  14, 31, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 23, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 23, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {597050d9-0734-4782-82bf-5f9c7605f3c0}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0838f288-069d-420e-9d49-095529e736de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 31, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 31, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 31, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 31, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50856e19-ff8c-45de-a810-09c9d320c333}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 39, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 31, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 31, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f460a4-e850-4eca-868b-7d482e1ac154}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 39, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 39, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 39, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd7e4fa-b3cd-4982-a575-43995dc4537a}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 54, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 54, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 39, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 39, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c06fa6-89c6-4654-a57e-b5103b42f0b2}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 54, 1,                              !- X,Y,Z Vertex 1 {m}
  29, 54, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 54, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 54, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c051d913-1d79-4276-866c-dfaed8d1bce5}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 39, 1,                              !- X,Y,Z Vertex 1 {m}
  29, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  29, 54, 0,                              !- X,Y,Z Vertex 3 {m}
  29, 54, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35749f4-8d3c-4e25-ba41-8999c74fc375}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 39, 1,                              !- X,Y,Z Vertex 1 {m}
  19, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  29, 39, 0,                              !- X,Y,Z Vertex 3 {m}
  29, 39, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b987f79-3b57-482d-b5a4-d4fcd948c5b0}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 15, 1,                              !- X,Y,Z Vertex 1 {m}
  19, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  19, 39, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 39, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ada1afa4-b8d9-47b9-84df-757883e82791}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 15, 1,                              !- X,Y,Z Vertex 1 {m}
  29, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  19, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 15, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e79d123-80c1-4eaa-b946-a99aade3a3e1}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 0, 1,                               !- X,Y,Z Vertex 1 {m}
  29, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  29, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  29, 15, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca03005-5650-4453-9a55-839714b60915}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  29, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 0, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d0491b-6173-49b4-a325-c82b7c2fe353}, !- Handle
  Surface 280,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f5c44ad-6e52-46da-b355-fa55c93f5e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 11, 1,                              !- X,Y,Z Vertex 1 {m}
  14, 15, 1,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 11, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73337e47-165a-46a7-8e8a-2611355b95f4}, !- Handle
  Surface 281,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3158568e-f416-442b-8a7c-c58fb674b2c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 43, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 39, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 43, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58aa4983-6496-4e3d-bac3-e0769bb7ad87}, !- Handle
  Surface 282,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5c7d586-f78c-4729-b2f1-93fae02b43a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  29, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 4 {m}
  19, 11, 0,                              !- X,Y,Z Vertex 5 {m}
  19, 15, 0;                              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6ac79fde-5db1-4b54-a751-6eb0e89f7205}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {031916a9-d030-4c18-9f1f-2fd14f3e84b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 43, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 15, 0,                              !- X,Y,Z Vertex 4 {m}
  11, 15, 0,                              !- X,Y,Z Vertex 5 {m}
  11, 23, 0,                              !- X,Y,Z Vertex 6 {m}
  14, 23, 0,                              !- X,Y,Z Vertex 7 {m}
  14, 31, 0,                              !- X,Y,Z Vertex 8 {m}
  11, 31, 0,                              !- X,Y,Z Vertex 9 {m}
  11, 39, 0,                              !- X,Y,Z Vertex 10 {m}
  14, 39, 0,                              !- X,Y,Z Vertex 11 {m}
  14, 43, 0;                              !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {935e6dbe-d1b3-4312-a9d4-91f01959e3d6}, !- Handle
  Surface 284,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf7c8702-5e11-458e-9e52-a18d6a78e1b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba3e5f73-1066-4a55-8c9f-d590cbdbfccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Handle
  Plenum1,                                !- Name
  {8302e09c-e029-4979-a66a-216fd7df8f3b}, !- Space Type Name
  {81ac5a42-c18d-463c-a8f7-afec306b5ea3}, !- Default Construction Set Name
  {02e3a1e3-c322-45e1-a334-d54b3beab6a0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  11,                                     !- Z Origin {m}
  {9d591bea-58fa-46bc-a78d-25153bbcd47d}, !- Building Story Name
  {a56a9158-b9f0-4287-b39f-1a2ac906e30e}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3f7be3f4-8548-44b6-8322-156a0893a5bf}, !- Handle
  Surface 285,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac383efb-ee8a-4699-baeb-c3c7bc017ef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 54, 0,                              !- X,Y,Z Vertex 1 {m}
  29, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  19, 39, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 43, 0,                              !- X,Y,Z Vertex 4 {m}
  0, 43, 0,                               !- X,Y,Z Vertex 5 {m}
  0, 54, 0;                               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {09e6537d-f4f8-462e-b15e-65eb3fbd689e}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff5c13d-33c3-42d3-88d2-581758eb7b90}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 15, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f44a656c-1d6f-4b02-985a-fd95cbb41d40}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d84b2e80-e6b9-4d2a-a5bb-f67499fa9c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 23, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 23, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 20, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae1108f-98a2-4c96-a359-1fcd647ad938}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93877785-0331-4d83-b8a6-cbbb5cf62b2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 23, 1,                              !- X,Y,Z Vertex 1 {m}
  14, 23, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 23, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 23, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11faaa58-c873-4cad-b1d0-034706c1d20e}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff32d828-81f2-4bbc-8b8b-1dcbae742844}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 31, 1,                              !- X,Y,Z Vertex 1 {m}
  14, 31, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 23, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 23, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a168729-6746-4963-b759-c671086b5f8f}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {887306a0-c4f4-4011-a1d1-55b712318255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 31, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 31, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 31, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 31, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83fdeb2-9799-499c-b11b-7b4f1fbf9b0c}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9b2c72c-9b83-466a-ab81-45a87ab51fb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 34, 1,                              !- X,Y,Z Vertex 1 {m}
  11, 34, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 31, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 31, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {358c1790-f542-4e98-bc73-ba64b4a200a9}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 39, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 39, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 39, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58c2915-0945-4dfe-9f5c-a05a16cad846}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 54, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 54, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 39, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 39, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e27c66-a377-44b7-b193-e23b23efdcea}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 54, 1,                              !- X,Y,Z Vertex 1 {m}
  29, 54, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 54, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 54, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {773a61df-ef5d-4032-b3ae-063411a9ad25}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 39, 1,                              !- X,Y,Z Vertex 1 {m}
  29, 39, 0,                              !- X,Y,Z Vertex 2 {m}
  29, 54, 0,                              !- X,Y,Z Vertex 3 {m}
  29, 54, 1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {257f09c2-daaf-4ec9-9bdf-735ec65f8d19}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995eaed3-1714-4a4d-8511-5cc2ca19a6d1}, !- Space Name
